---
title: "Скорости вентиляции и стандарты качества внутреннего воздуха: ASHRAE 62.1 и 62.2 Руководство по проектированию"
description: "Комплексный технический анализ расчетов скоростей вентиляции, стандартов ASHRAE 62.1 для коммерческих и 62.2 для жилых зданий, процедур наружного воздуха, вентиляции с управлением по CO2, анализа дыхательной зоны и уравнений разбавления загрязнителей с практическими примерами."
keywords: "скорости вентиляции, ASHRAE 62.1, ASHRAE 62.2, качество внутреннего воздуха, вентиляция наружного воздуха, наружный воздух дыхательной зоны, эффективность вентиляции, управление вентиляцией по CO2, эффективность воздухообмена, разбавление загрязнителей, вентилятор рекуперации энергии, процедура качества воздуха"
categories: ["Вентиляция", "Качество внутреннего воздуха", "Проектирование HVAC"]
tags: ["ASHRAE 62.1", "ASHRAE 62.2", "Проектирование вентиляции", "Наружный воздух", "Качество воздуха", "DCV", "Дыхательная зона", "Контроль загрязнителей"]
author: "Evgeniy Gantman"
date: 2026-01-04
draft: false
weight: 2
---
## Введение в стандарты скоростей вентиляции

Проектирование скоростей вентиляции представляет фундаментальный интерфейс между занятостью здания, генерацией загрязнителей и подачей наружного воздуха. Стандарты ASHRAE 62.1 и 62.2 устанавливают количественные требования для коммерческих и жилых зданий, преобразуя физиологическую потребность в кислороде и потребности разбавления загрязнителей в инженерные спецификации воздушного потока. Физика включает уравнения массового баланса, градиенты концентраций и факторы эффективности распределения воздуха, которые определяют минимальный наружный воздух, необходимый для приемлемого качества внутреннего воздуха.

Процесс проектирования требует понимания двух различных процедур расчета: процедуры скорости вентиляции (нормативные скорости воздушного потока на основе типа помещения и занятости) и процедуры качества внутреннего воздуха (основанный на производительности подход, использующий пределы концентраций загрязнителей). Каждый метод дает различные требования к системам с конкретными применениями и ограничениями.

Этот анализ охватывает полную математическую основу для проектирования вентиляции: требования коммерческих зданий ASHRAE 62.1, стандарты жилых зданий ASHRAE 62.2, расчеты дыхательной зоны, уравнения множественных помещений, эффективность вентиляции, вентиляция с управлением по CO2, эффективность воздухообмена, интеграция рекуперации энергии и физика разбавления загрязнителей. Цель — точное определение размера системы наружного воздуха на основе анализа передачи массы на основе первых принципов.

## Требования к вентиляции коммерческих зданий ASHRAE 62.1

### Основы процедуры скорости вентиляции

ASHRAE 62.1 устанавливает минимальные скорости вентиляции для коммерческих зданий через процедуру скорости вентиляции. Стандарт признает два различных источника загрязнителей: выбросы, связанные с людьми (биовыделения, продукты дыхания, запахи тела) и выбросы, связанные со зданием (материалы, мебель, чистящие средства, процессы). Это двойное признание источников приводит к фундаментальному уравнению наружного воздуха.

Наружный воздушный поток дыхательной зоны для одной зоны рассчитывается как:

{{< formula display="true" >}}
$$V_{bz} = R_p \cdot P_z + R_a \cdot A_z$$
{{< /formula >}}

Где:
- $V_{bz}$ = наружный воздушный поток дыхательной зоны (CFM)
- $R_p$ = скорость наружного воздуха, необходимая на одного человека (CFM/person)
- $P_z$ = население зоны (значение проектной занятости)
- $R_a$ = скорость наружного воздуха, необходимая на единицу площади (CFM/м²)
- $A_z$ = площадь пола зоны (м²)

Разделение на компоненты людей и площади отражает различные механизмы генерации загрязнителей. Скорости на основе людей учитывают производство метаболического CO2 (примерно 0,3 л/мин на человека при малоподвижной деятельности), генерацию влаги (50-200 г/ч на человека в зависимости от деятельности) и выделение биовыделений. Скорости на основе площади разбавляют выбросы строительных материалов, которые следуют соотношениям площади поверхности, а не плотности занятости.

### Стандартные скорости вентиляции по типам помещений

Таблица 6.2.2.1 ASHRAE 62.1 определяет требования наружного воздуха для различных категорий занятости. Значения выводятся из эмпирических исследований, коррелирующих приемлемость качества воздуха в субъективном отношении со скоростями вентиляции при типичных условиях загрузки загрязнителей.

{{< table >}}
| Тип помещения | Наружный воздух на людей ($R_p$) | Наружный воздух на площадь ($R_a$) | Плотность занятости по умолчанию | Класс воздуха |
|------------|---------------------------|-------------------------|-------------------------|-----------|
| Офис | 1,4 CFM/person | 0,013 CFM/м² | 5 человек/100 м² | 1 |
| Зал заседаний | 1,4 CFM/person | 0,013 CFM/м² | 50 человек/100 м² | 1 |
| Класс (от 9 лет) | 2,8 CFM/person | 0,026 CFM/м² | 35 человек/100 м² | 1 |
| Розничные продажи | 2,1 CFM/person | 0,026 CFM/м² | 15 человек/100 м² | 1 |
| Спортзал/помещение для упражнений | 5,6 CFM/person | 0,013 CFM/м² | 40 человек/100 м² | 1 |
| Столовая ресторана | 2,1 CFM/person | 0,039 CFM/м² | 70 человек/100 м² | 2 |
| Палата стационара | 7,0 CFM/person | 0,013 CFM/м² | 10 человек/100 м² | 1 |
| Аптека | 1,4 CFM/person | 0,039 CFM/м² | 20 человек/100 м² | 1 |
| Лаборатория | 2,8 CFM/person | 0,039 CFM/м² | 25 человек/100 м² | 1 |
| Коридор | 0 CFM/person | 0,013 CFM/м² | 0 человек/100 м² | 1 |
{{< /table >}}

Обозначение класса воздуха указывает требования к качеству наружного воздуха. Класс 1 предполагает низкие уровни загрязнителей наружного воздуха, в то время как классы 2-4 требуют все более высокой эффективности вентиляции из-за загрязнения наружного воздуха. Большинство городских применений используют предположения класса 1 или 2.

Более высокие значения $R_p$ для спортзалов (5,6 CFM/person) и палат больниц (7,0 CFM/person) отражают повышенные скорости метаболизма и связанную с ними генерацию CO2/биовыделений. Значение спортзала соответствует умеренной интенсивности упражнений, при которой метаболическое производство CO2 увеличивается в 3-4 раза по сравнению с малоподвижными условиями. Палаты больниц требуют более высоких скоростей из-за потенциальной передачи инфекционных заболеваний и испарения лекарств.

### Расчеты систем с несколькими зонами

Большинство коммерческих систем HVAC обслуживают несколько зон с различной плотностью занятости и требованиями к вентиляции. Забор наружного воздуха системы должен учитывать одновременное разнообразие и обеспечивать адекватный наружный воздух для каждой зоны, несмотря на различные доли подачи воздуха.

Неисправленный забор наружного воздуха:

{{< formula display="true" >}}
$$V_{ou} = \sum_{все\ зоны} R_p \cdot P_z + \sum_{все\ зоны} R_a \cdot A_z$$
{{< /formula >}}

Это представляет простое суммирование всех требований зоны. Однако зоны с высокими потребностями в вентиляции могут иметь более низкие доли подачи воздуха (процент наружного воздуха в подаваемом воздухе), в то время как зоны с низкими требованиями имеют более высокие доли. Коэффициент разнообразия системы учитывает эту проблему распределения.

Эффективность распределения воздуха в зоне $E_z$ изменяет требование дыхательной зоны для учета несовершенного перемешивания. Для большинства систем с подачей с потолка/возвратом с потолка: $E_z = 1,0$. Для вентиляции с вытеснением или распределения воздуха под полом: $E_z = 1,2$ (кредит за лучшую эффективность доставки). Для подачи горячего воздуха рядом с полом: $E_z = 0,8$ (штраф за тепловую стратификацию, снижающую эффективность).

Наружный воздушный поток зоны становится:

{{< formula display="true" >}}
$$V_{oz} = \frac{V_{bz}}{E_z}$$
{{< /formula >}}

Основная доля наружного воздуха для каждой зоны:

{{< formula display="true" >}}
$$Z_p = \frac{V_{oz}}{V_{dz}}$$
{{< /formula >}}

Где $V_{dz}$ — основной (выпускной) воздушный поток зоны из приточной установки. Эта доля указывает, какой процент подаваемого воздуха должен быть наружным воздухом для соответствия требованию зоны.

Эффективность вентиляции системы $E_v$ учитывает наихудший случай зоны:

{{< formula display="true" >}}
$$E_v = \frac{1 + X_s - Z_d}{1 + X_s - Z_{d,max}}$$
{{< /formula >}}

Где:
- $X_s$ = неисправленная доля наружного воздуха системы = $V_{ou}/V_{ps}$
- $V_{ps}$ = основной воздух системы (сумма всех воздушных потоков выпуска зоны)
- $Z_d$ = доля наружного воздуха в вентиляционной зоне (варьируется по типу системы)
- $Z_{d,max}$ = максимальная доля наружного воздуха зоны

Для однозонных систем: $E_v = 1,0$. Для систем с несколькими зонами с рециркуляцией: $E_v < 1,0$, требующих более высокого забора наружного воздуха для компенсации зон, получающих разбавленный наружный воздух.

Окончательный забор наружного воздуха системой:

{{< formula display="true" >}}
$$V_{ot} = \frac{V_{ou}}{E_v}$$
{{< /formula >}}

Это значение определяет положение заслонки наружного воздуха и минимальную установку контрольной точки потока наружного воздуха. Уравнения зон с несколькими зонами обеспечивают, что даже наихудшая обслуживаемая зона получает адекватный наружный воздух, несмотря на смешивание системы и потери распределения.

### Эффективность вентиляции системы по конфигурации

Различные типы систем HVAC демонстрируют различные характеристики распределения вентиляции:

**Однозонные системы:** $E_v = 1,0$ (весь подаваемый воздух имеет одинаковую долю наружного воздуха)

**Многозонная VAV с центральным возвратом:** $E_v$ вычисляется из максимального коэффициента $Z_p$ зоны. Типичный диапазон: 0,6-0,8 для систем с разнообразными нагрузками зон.

**Многозонная VAV с передачей воздуха:** Более сложный расчет, учитывающий воздух, передаваемый между зонами перед возвратом в приточную установку. Передаваемый воздух из зон с высокой вентиляцией может служить нижерасположенным зонам, улучшая эффективность.

**Многозонная постоянный объем с центральным возвратом:** Похожа на VAV, но с меньшей изменчивостью в воздушных потоках зоны. Типичный $E_v$: 0,7-0,9.

Физическая интерпретация: $E_v = 0,7$ означает, что система должна подавать на 43% больше наружного воздуха, чем простая сумма требований зоны, чтобы обеспечить наихудшей обслуживаемой зоне получение адекватного наружного воздуха. Это происходит потому, что наихудшая зона получает самую низкую долю наружного воздуха (самый высокий процент рециркулируемого воздуха), требуя увеличения забора наружного воздуха всей системы до тех пор, пока критическая зона не будет соответствовать своему требованию.

## Стандарты вентиляции жилых зданий ASHRAE 62.2

### Требования вентиляции жилых зданий

ASHRAE 62.2 рассматривает жилые здания (дома на одну семью, многоквартирные дома, мобильные дома), где режимы занятости, источники загрязнителей и стратегии вентиляции принципиально отличаются от коммерческих применений. Стандарт признает требования непрерывной низкоуровневой вентиляции плюс прерывистая механическая вытяжка для контроля загрязнителей в точечных источниках.

Скорость вентиляции всего дома:

{{< formula display="true" >}}
$$Q_{tot} = 0,03 \cdot A_{пол} + 7,5 \cdot (N_{спал} + 1)$$
{{< /formula >}}

Где:
- $Q_{tot}$ = требуемая общая скорость вентиляции (CFM)
- $A_{пол}$ = площадь кондиционируемого пола (м²)
- $N_{спал}$ = количество спален

Структура уравнения отражает выбросы на основе площади (0,03 CFM/м² объясняют строительные материалы, мебель, чистящие средства) и выбросы на основе занятости (7,5 CFM на предполагаемого жителя, с количеством спален плюс один как оценка занятости).

Для дома размером 185 м² с 3 спальнями:

{{< formula display="true" >}}
$$Q_{tot} = 0,03 \cdot 185 + 7,5 \cdot (3 + 1) = 5,55 + 30 = 35,55\ \text{CFM}$$
{{< /formula >}}

Это представляет непрерывную эквивалентную вентиляцию. Система может работать непрерывно на 35,55 CFM или периодически на более высоких скоростях потока с отрегулированным временем работы для обеспечения эквивалентного воздухообмена.

### Кредит на инфильтрацию и эффективная вентиляция

Естественная инфильтрация через утечки оболочки здания обеспечивает обмен наружного воздуха, уменьшая требования механической вентиляции. Стандарт допускает кредит на инфильтрацию на основе результатов тестирования дверца вентилятора.

Эффективная годовая средняя скорость инфильтрации:

{{< formula display="true" >}}
$$Q_{inf} = \frac{NL \cdot ACH_{50} \cdot V}{60}$$
{{< /formula >}}

Где:
- $Q_{inf}$ = эффективная скорость инфильтрации (CFM)
- $NL$ = нормализованная утечка (коэффициент погоды/защиты)
- $ACH_{50}$ = воздухообмены в час при 50 Па из теста дверцы вентилятора
- $V$ = кондиционируемый объем (м³)

Коэффициент нормализованной утечки варьируется от 0,5 (очень герметичная конструкция в мягком климате) до 1,5 (герметичная конструкция в суровом климате). Типичное значение: NL = 1,0 для конструкции средней герметичности в типичном климате.

Для ACH50 = 5,0 (умеренно герметичный дом), объем = 450 м³, NL = 1,0:

{{< formula display="true" >}}
$$Q_{inf} = \frac{1,0 \cdot 5,0 \cdot 450}{60} = 37,5\ \text{CFM}$$
{{< /formula >}}

Кредит на инфильтрацию означает, что механическая вентиляция может не требоваться, если инфильтрация превышает общее требование. Однако инфильтрация неконтролируемая, нефильтруемая и зависит от климата, что делает выделенную механическую вентиляцию предпочтительной для обеспечения постоянного качества внутреннего воздуха.

Отрегулированное требование механической вентиляции:

{{< formula display="true" >}}
$$Q_{вентилятор} = Q_{tot} - Q_{inf} \cdot \phi$$
{{< /formula >}}

Где $\phi$ — коэффициент кредита инфильтрации, обычно 1,0 для сбалансированных систем, сниженный для несбалансированных систем из-за взаимодействия между механической вентиляцией и режимами инфильтрации.

### Требования к локальной вытяжке

ASHRAE 62.2 требует локальной вытяжки для кухонь и ванных комнат для устранения высокоинтенсивных загрязнителей в точечных источниках (выбросы при готовке, влага, запахи), которые вентиляция всего дома не может адекватно разбавить.

**Вытяжка кухни:**
- 100 CFM прерывистая вытяжка, выпускается наружу
- Или 5 ACH непрерывная скорость выпуска на основе объема кухни

**Вытяжка ванной:**
- 50 CFM прерывистая вытяжка для полной ванны
- 20 CFM прерывистая для половины ванны (только туалет)
- Или непрерывная вытяжка на 20 CFM (полная ванна) / 10 CFM (половина ванны)

Вытяжные вентиляторы для микроволновых печей без выпуска наружу не удовлетворяют требованию. Физика: готовка генерирует твердые частицы (PM2.5, PM10), летучие органические соединения, альдегиды, диоксид азота (газовое сгорание) и влагу с скоростями, далеко превышающими возможность разбавления вентиляцией всего дома. Локальная вытяжка захватывает сконцентрированные шлейфы в источнике перед распределением по дому.

Вытяжка ванной адресует контроль влажности (душ генерирует 0,23-0,91 кг водяного пара на 10-минутный душ), контроль запахов и потенциальное испарение химических веществ из средств личной гигиены. Непрерывная низкопотокная вытяжка (20 CFM) обеспечивает эквивалентное разбавление прерывистой высокопотокной (50 CFM) работе с лучшим контролем влажности между событиями занятости.

### Типы вентиляционных систем

**Системы только с вытяжкой:** Непрерывный вентилятор вытяжки (обычно в ванной) создает отрицательное давление, вызывая инфильтрацию по всей оболочке. Простая, низкая стоимость, но неконтролируемые точки входа наружного воздуха и отсутствие фильтрации. Подходит для мягких климатов с низким загрязнением наружного воздуха.

**Системы только с подачей:** Непрерывный вентилятор подачи подает фильтруемый наружный воздух, создавая положительное давление и вынуждая экфильтрацию через оболочку. Лучший контроль фильтрации, сниженное попадание загрязнителей наружного воздуха, но влага может накапливаться в полостях стен в холодных климатах.

**Сбалансированные системы (HRV/ERV):** Равные потоки подачи и вытяжки поддерживают нейтральное давление в здании. Теплоноситель (HRV) передает явное тепло между воздушными потоками. Вентилятор рекуперации энергии (ERV) передает явное и скрытое тепло (влага). Более высокая стоимость, превосходная производительность энергии и контроль качества воздуха.

Эффективность вентиляции системы с перекрытием наружного воздуха составляет 1,0 (полный кредит за номинальный поток). Системы только с вытяжкой и только с подачей имеют эффективность < 1,0 из-за взаимодействия с инфильтрацией, требуя более высоких скоростей механического потока для достижения эквивалентной вентиляции.

## Процедура качества внутреннего воздуха

### Основы проектирования на основе производительности качества воздуха

Процедура качества внутреннего воздуха представляет альтернативу нормативной процедуре скорости вентиляции. Вместо указания скоростей воздушного потока по категориям занятости, процедура качества воздуха устанавливает целевые показатели производительности: поддерживайте специфические концентрации загрязнителей ниже приемлемых пределов, позволяя любым скоростям вентиляции, которые достигают этой цели.

Подход требует:
1. Определить все значительные загрязнители и скорости генерации
2. Установить приемлемые пределы концентраций для каждого загрязнителя
3. Рассчитать скорости вентиляции, необходимые для поддержания пределов
4. Внедрить непрерывный мониторинг для проверки производительности

Управляющее уравнение — это баланс массы в стационарном состоянии для каждого загрязнителя:

{{< formula display="true" >}}
$$Q \cdot (C_{внеш} - C_{внутр}) + G - R \cdot V \cdot C_{внутр} = 0$$
{{< /formula >}}

Где:
- $Q$ = скорость вентиляции наружного воздуха (CFM)
- $C_{внеш}$ = концентрация загрязнителя на наружу
- $C_{внутр}$ = концентрация загрязнителя внутри (должна оставаться ниже предела)
- $G$ = скорость генерации загрязнителя (масса/время)
- $R$ = скорость удаления загрязнителя фильтрацией или реакциями (1/время)
- $V$ = объем помещения

Решение для скорости вентиляции:

{{< formula display="true" >}}
$$Q = \frac{G - R \cdot V \cdot C_{внутр}}{C_{внутр} - C_{внеш}}$$
{{< /formula >}}

Для загрязнителей с пренебрежимо малой концентрацией на наружу и без механизма удаления:

{{< formula display="true" >}}
$$Q = \frac{G}{C_{внутр,предел}}$$
{{< /formula >}}

Это представляет чистую разбавительную вентиляцию: скорость генерации, разделенная на приемлемую концентрацию, определяет требуемый наружный воздушный поток.

### Анализ для конкретных загрязнителей

**Диоксид углерода (CO2):** Дыхание человека генерирует примерно 0,3 л/мин CO2 на человека при малоподвижной деятельности (увеличивается до 1-2 л/мин во время упражнений). Концентрация CO2 на наружу составляет примерно 420 ppm (растет из-за накопления в атмосфере). Приемлемый внутренний предел: 1000-1200 ppm выше наружу (1420-1620 ppm абсолютный).

Для 50 человек в зале заседаний:

{{< formula display="true" >}}
$$G_{CO_2} = 50 \times 0,3\ \text{л/мин} = 15\ \text{л/мин} = 0,53\ \text{CFM}$$
{{< /formula >}}

Преобразование в скорость массы (плотность CO2 ≈ 1,98 г/л):

{{< formula display="true" >}}
$$G_{CO_2} = 15\ \text{л/мин} \times 1,98\ \text{г/л} = 29,7\ \text{г/мин}$$
{{< /formula >}}

Для предела концентраций 1000 ppm выше наружу (примерно 1800 мг/м³ разницы):

{{< formula display="true" >}}
$$Q = \frac{29,7\ \text{г/мин} \times 1000\ \text{мг/г}}{1800\ \text{мг/м}^3} \times 35,3\ \text{м}^3/\text{м}^3 = 581\ \text{CFM}$$
{{< /formula >}}

Это соответствует нормативной скорости ASHRAE 62.1: 50 человек × 5 CFM/человек + компонент площади ≈ 250-300 CFM базовая скорость. Нормативные скорости выводятся из расчетов процедуры качества воздуха, используя типичные предположения генерации загрязнителей.

**Летучие органические соединения (VOCs):** Строительные материалы, мебель, чистящие средства и офисное оборудование выбрасывают сотни отдельных видов VOC. Общая концентрация летучих органических соединений (TVOC) обеспечивает совокупную меру. Скорости выбросов уменьшаются экспоненциально после установки (испарение следует распаду первого порядка):

{{< formula display="true" >}}
$$G(t) = G_0 \cdot e^{-kt}$$
{{< /formula >}}

Где $k$ — постоянная распада (обычно 0,1-0,5 день⁻¹ для строительных материалов). Новое строительство требует более высоких скоростей вентиляции в течение первых недель, уменьшаясь по мере уменьшения испарения.

**Твердые частицы:** Концентрации PM2.5 и PM10 зависят от инфильтрации наружу, генерации внутри (готовка, сгорание, перемешивание) и эффективности фильтрации. Баланс массы включает член удаления:

{{< formula display="true" >}}
$$Q = \frac{G + Q_{inf} \cdot C_{внеш} - \eta \cdot Q_{рец} \cdot C_{внутр}}{C_{внутр} - C_{внеш}}$$
{{< /formula >}}

Где $\eta$ — эффективность фильтра (MERV 13 фильтр: η ≈ 0,85 для PM2.5). Высокоэффективная фильтрация снижает требования вентиляции, обеспечивая механизм удаления, дополняющий разбавление.

### Ограничения процедуры качества воздуха

Процедура качества воздуха предлагает гибкость для специализированных применений (чистые комнаты, лаборатории, промышленные помещения с известными профилями загрязнителей), но сталкивается с практическими проблемами:

1. **Неизвестные загрязнители:** Типичные здания содержат тысячи химических видов с неизвестными скоростями генерации и эффектами на здоровье. Нормативные скорости вентиляции обеспечивают безопасность от неизвестных загрязнителей.

2. **Переменная генерация:** Занятость, деятельность, материалы и процессы меняются в течение жизни здания. Процедура качества воздуха требует непрерывного мониторинга и адаптивного контроля.

3. **Проблемы с измерением:** Датчики в реальном времени существуют для CO2, PM2.5, влажности, но комплексная спецификация VOC требует дорогого аналитического оборудования.

4. **Критерии приемлемости:** Пределы концентраций для многих загрязнителей не имеют консенсуса. WHO, EPA, OSHA и другие агентства публикуют различные рекомендации.

Процедура качества воздуха лучше всего применяется к специализированным объектам с контролируемыми источниками загрязнителей, непрерывной возможностью мониторинга и экспертным надзором. Коммерческие офисные здания обычно используют более простую процедуру скорости вентиляции.

## Эффективность вентиляции и распределение воздуха

### Основы эффективности вентиляции

Эффективность вентиляции количественно оценивает, насколько эффективно подаваемый наружный воздух достигает жителей и разбавляет загрязнители в дыхательной зоне. Совершенное смешивание (наружный воздух мгновенно и равномерно распределен по помещению) дает эффективность = 1,0. Реальные системы демонстрируют пространственные градиенты концентраций, короткое замыкание между подачей и возвратом, и стратификацию, дающие эффективность ≠ 1,0.

ASHRAE определяет несколько показателей эффективности:

**Эффективность воздухообмена ($\epsilon_a$):** Измеряет общую эффективность замены воздуха в помещении:

{{< formula display="true" >}}
$$\epsilon_a = \frac{\tau_n}{\tau} = \frac{\tau_n}{2 \cdot \bar{\tau}}$$
{{< /formula >}}

Где:
- $\tau_n$ = номинальная постоянная времени = $V/Q$ (объем помещения / скорость вентиляции)
- $\tau$ = средний возраст воздуха в комнате (среднее время проживания молекул воздуха в помещении)
- $\bar{\tau}$ = средний возраст воздуха на выпуске

Для идеального поршневого потока: $\epsilon_a = 2,0$. Для идеального смешивания: $\epsilon_a = 1,0$. Для короткого замыкания (наружный воздух прямо на выпуск): $\epsilon_a < 1,0$.

**Эффективность вентиляции ($\epsilon_v$):** Соотносит концентрацию загрязнителя на выпуске с концентрацией в дыхательной зоне:

{{< formula display="true" >}}
$$\epsilon_v = \frac{C_e - C_s}{C_b - C_s}$$
{{< /formula >}}

Где:
- $C_e$ = концентрация загрязнителя на выпуске
- $C_s$ = концентрация загрязнителя в подаваемом воздухе
- $C_b$ = концентрация загрязнителя в дыхательной зоне

Для единообразной генерации по всему помещению и идеального смешивания: $\epsilon_v = 1,0$. Для вентиляции с вытеснением с источниками загрязнителей на уровне пола: $\epsilon_v > 1,0$ (дыхательная зона получает более чистый воздух, чем выпуск). Для подачи с потолка с источниками загрязнителей на уровне потолка: $\epsilon_v < 1,0$ (дыхательная зона получает загрязненный воздух перед разбавлением).

**Эффективность распределения воздуха ($E_z$):** Используется в расчетах ASHRAE 62.1, представляет обратную сторону эффективности вентиляции, нормированную на смешивающую вентиляцию:

{{< formula display="true" >}}
$$E_z = \frac{\epsilon_v}{\epsilon_{v,смешивание}} = \epsilon_v\ \text{(для типичных случаев)}$$
{{< /formula >}}

Значения по типам систем:

{{< table >}}
| Система распределения | Эффективность распределения воздуха ($E_z$) | Примечания к применению |
|---------------------|---------------------------------------|-------------------|
| Подача с потолка, возврат с потолка | 1,0 | Стандартная базовая смешивающая вентиляция |
| Подача с потолка, возврат с пола | 1,0 | Пренебрежимо малая разница от возврата с потолка |
| Подача с пола, возврат с потолка (охлаждение) | 1,2 | Вентиляция с вытеснением, кредит за эффективность |
| Подача с пола, возврат с потолка (нагрев) | 0,8 | Тепловая стратификация снижает доставку в дыхательную зону |
| Подача воздуха под полом (UFAD) | 1,2 | Низкоскоростная подача с пола, тепловые плюмы улучшают смешивание |
| Вентиляция с вытеснением | 1,2 | Охлаждение подачи на пол, загрязненный воздух поднимается на потолок |
| Системы личной вентиляции | 1,0-1,5 | Индивидуальная подача на стол/место, очень вариабельная |
{{< /table >}}

Физический механизм для вентиляции с вытеснением: холодный подаваемый воздух (обычно 17-20°C) подается рядом с полом на низкой скорости (< 0,25 м/с) распространяется по полу. Тепловые плюмы человека (жители генерируют 75-120 Вт явного тепла) создают восходящие конвекционные потоки, несущие генерируемые жителями загрязнители на потолок. Подаваемый воздух, поднимаясь через тепловые плюмы, достигает дыхательной зоны (0,9-1,8 м высоты) более чистым, чем в смешанных системах, где возвратный воздух рециркулирует по всему помещению. Результат: одинаковое разбавление загрязнителей с 15-20% меньшим наружным воздухом ($E_z = 1,2$ означает 1/1,2 = 0,83 доли наружного воздуха).

### Распределение возраста воздуха

Возраст воздуха $\tau(x,y,z)$ представляет время, прошедшее с момента входа молекул воздуха в местоположение (x,y,z). Молодой воздух (низкий возраст) указывает на недавнюю подачу наружного воздуха. Старый воздух (высокий возраст) указывает на рециркулируемый или застойный воздух.

Для измерения затухания газа-индикатора:

{{< formula display="true" >}}
$$\tau = \int_0^{\infty} \left(1 - \frac{C(t)}{C_0}\right) dt$$
{{< /formula >}}

Где $C(t)$ — затухание концентрации индикатора с начального $C_0$ после начала вентиляции.

Для идеального смешивания, возраст воздуха следует экспоненциальному распределению со средним возрастом:

{{< formula display="true" >}}
$$\bar{\tau} = \frac{V}{Q}$$
{{< /formula >}}

Это равно номинальной постоянной времени. Для вентиляции с вытеснением, возраст воздуха в дыхательной зоне ниже среднего, в то время как возраст выпускаемого воздуха выше, дающий $\epsilon_a > 1,0$.

Практическое значение: измерения возраста воздуха выявляют застойные зоны, пути коротких замыканий и закономерности стратификации. Модификации проектирования (переместить источники/возвраты, отрегулировать закономерности выброса, изменить скорость воздухообмена, переключиться на вентиляцию с вытеснением или добавить личную вентиляцию для критических дыхательных зон) ориентированы на зоны с высоким возрастом для улучшения однородности вентиляции.

### Проверка вычислительной гидродинамики

Моделирование CFD позволяет прогнозировать эффективность распределения воздуха на стадии проектирования. Управляющие уравнения — это Навье-Стокса (сохранение импульса) и транспорт видов (адвекция-диффузия загрязнителей):

**Непрерывность:**
{{< formula display="true" >}}
$$\frac{\partial \rho}{\partial t} + \nabla \cdot (\rho \vec{v}) = 0$$
{{< /formula >}}

**Импульс:**
{{< formula display="true" >}}
$$\frac{\partial (\rho \vec{v})}{\partial t} + \nabla \cdot (\rho \vec{v} \vec{v}) = -\nabla p + \nabla \cdot \tau + \rho \vec{g}$$
{{< /formula >}}

**Транспорт видов:**
{{< formula display="true" >}}
$$\frac{\partial (\rho C)}{\partial t} + \nabla \cdot (\rho \vec{v} C) = \nabla \cdot (D \nabla C) + S$$
{{< /formula >}}

Где $D$ — коэффициент диффузии и $S$ — член источника (скорость генерации загрязнителя на объем).

Моделирование турбулентности (k-ε, k-ω или моделирование больших вихревых потоков) захватывает механизмы смешивания на подсеточных масштабах. Граничные условия включают температуру/скорость подаваемого воздуха, расположение возвратов, источники тепла (жители, оборудование, солнечное излучение) и расположение генерации загрязнителей.

Результаты CFD обеспечивают пространственные карты скорости, температуры и концентрации загрязнителей, позволяющие рассчитать локальные возрасты воздуха и эффективность вентиляции. Проверка с измерениями газа-индикатора в репрезентативных помещениях подтверждает точность модели перед применением к полному проектированию здания.

## Вентиляция с управлением по CO2

### Основы управления спросом и энергосбережение

Управление спросом вентиляции (DCV) модулирует забор наружного воздуха на основе измерений занятости в реальном времени, а не максимальной проектной занятости. Стратегия использует временно-переменную природу занятости здания: залы заседаний варьируются между пусто и полно, классы вакантны между периодами, рестораны варьируются в зависимости от приема пищи. Работа при максимальном наружном воздухе в периоды низкой занятости тратит энергию кондиционирования.

Концентрация CO2 служит суррогатом занятости. Каждый человек генерирует примерно 0,3 л/мин CO2 (0,0106 CFM) при малоподвижном метаболизме. Концентрация CO2 внутри повышается выше уровня на наружу пропорционально плотности занятости и обратно пропорционально скорости вентиляции. Измерение CO2 внутри позволяет вывести текущую занятость, позволяя модулировать наружный воздух для соответствия текущей, а не проектной занятости.

Баланс CO2 в стационарном состоянии:

{{< formula display="true" >}}
$$N \cdot G_{CO_2} = Q \cdot (C_{внутр} - C_{внеш})$$
{{< /formula >}}

Где:
- $N$ = количество жителей
- $G_{CO_2}$ = генерация CO2 на человека (CFM)
- $Q$ = скорость вентиляции наружного воздуха (CFM)
- $C_{внутр}$ = концентрация CO2 внутри (ppm)
- $C_{внеш}$ = концентрация CO2 на наружу (≈ 420 ppm в настоящее время)

Решение для требуемого наружного воздуха:

{{< formula display="true" >}}
$$Q = \frac{N \cdot G_{CO_2}}{C_{внутр} - C_{внеш}}$$
{{< /formula >}}

Для реализации контроля, инвертируйте для расчета целевой установки CO2 на основе проектной скорости вентиляции:

{{< formula display="true" >}}
$$C_{установка} = C_{внеш} + \frac{N_{проект} \cdot G_{CO_2}}{Q_{проект}}$$
{{< /formula >}}

Контроллер поддерживает $C_{внутр} \leq C_{установка}$ путем модулирования заслонки наружного воздуха. Когда занятость падает ниже проектной, менее генерации CO2 происходит, CO2 внутри уменьшается ниже установки, и контроллер снижает забор наружного воздуха, сохраняя целевую концентрацию.

### Стратегии управления DCV

**Пропорциональное управление:** Положение заслонки наружного воздуха модулирует пропорционально ошибке CO2:

{{< formula display="true" >}}
$$OA_{заслонка} = OA_{мин} + K_p \cdot (C_{измеренный} - C_{установка})$$
{{< /formula >}}

Где $K_p$ — пропорциональный коэффициент усиления (заслонка %/ppm), $OA_{мин}$ — минимальная доля наружного воздуха для компонента вентиляции на основе площади.

**PI управление:** Добавляет интегральный член для устранения стационарной ошибки:

{{< formula display="true" >}}
$$OA_{заслонка} = OA_{мин} + K_p \cdot e + K_i \int e \, dt$$
{{< /formula >}}

Где $e = C_{измеренный} - C_{установка}$ — ошибка управления.

**Управление с переустановкой:** Регулирует установку CO2 на основе положения заслонки наружного воздуха для предотвращения охоты:

{{< formula display="true" >}}
$$C_{установка,отрегулированный} = C_{установка,базовый} + K_{переустановка} \cdot (OA_{заслонка} - OA_{проект})$$
{{< /formula >}}

Физическая интерпретация: если заслонка наружного воздуха непрерывно работает на максимальном положении с CO2 ниже установки, установка ненужно низкая и может быть повышена. Если заслонка непрерывно работает на минимальном положении, установка может быть понижена.

### Расчет энергосбережения DCV

Энергия, сохраненная DCV, равна снижению нагрузки кондиционирования исключенного наружного воздуха:

{{< formula display="true" >}}
$$Q_{сохранено} = Q_{проект} - Q_{фактический} = Q_{проект} \cdot \left(1 - \frac{N_{фактический}}{N_{проект}}\right)$$
{{< /formula >}}

Энергосбережение кондиционирования:

**Сезон охлаждения:**
{{< formula display="true" >}}
$$E_{сохранено,охлаждение} = Q_{сохранено} \times \rho \times c_p \times (T_{НВ} - T_{ПВ}) \times \frac{часы}{12000 \times SEER}$$
{{< /formula >}}

**Сезон нагрева:**
{{< formula display="true" >}}
$$E_{сохранено,нагрев} = Q_{сохранено} \times \rho \times c_p \times (T_{ПВ} - T_{НВ}) \times \frac{часы}{\eta_{печь}}$$
{{< /formula >}}

Где:
- $\rho$ = плотность воздуха (0,075 фунт-м/ft³)
- $c_p$ = удельная теплота (0,24 BTU/фунт-м·°F)
- SEER = эффективность системы охлаждения (BTU/Wh)
- $\eta_{печь}$ = эффективность системы нагрева

Пример: зал заседаний с 50 проектной занятости, средней фактической занятости 20 человек (40% использования), 2000 часов работы/год, $Q_{проект}$ = 500 CFM, сезон охлаждения 1000 часов при среднем наружном температуре 29°C, подаваемый воздух 13°C, SEER 12:

{{< formula display="true" >}}
$$Q_{сохранено} = 500 \times \left(1 - \frac{20}{50}\right) = 300\ \text{CFM}$$
{{< /formula >}}

{{< formula display="true" >}}
$$E_{сохранено} = 300 \times 0,075 \times 0,24 \times (29-13) \times \frac{1000}{12000 \times 12} = 1125\ \text{кВт·ч/год}$$
{{< /formula >}}

При $0,12/кВт·ч: $135/год экономия. При стоимости датчика CO2 примерно $200-400 и установка $100-200, простой окупаемость составляет 2-4 года.

Экономия масштабируется с коэффициентом проектной к фактической занятости и разницей наружной к внутренней температуре. Наибольшая экономия происходит в помещениях с сильно переменной занятостью (залы заседаний, аудитории, спортзалы) в климатах с экстремальными условиями на наружу. Минимальная экономия происходит в постоянно занятых помещениях (офисы со стабильным штатом) или мягких климатах, где наружный воздух обеспечивает свободное охлаждение (экономайзер операции).

### Требования датчиков DCV и точность

ASHRAE 62.1 допускает DCV для помещений площадью более 46,5 м² с переменной занятостью и проектной занятостью > 25 человек/100 м². Датчики CO2 должны поддерживать точность ±75 ppm в диапазоне 0-2000 ppm.

Точность датчика влияет на стабильность управления. Ошибка датчика 100 ppm при 1000 ppm внутренней концентрации представляет примерно 20% ошибку в расчетной занятости:

{{< formula display="true" >}}
$$N_{ошибка} = \frac{C_{ошибка}}{C_{внутр} - C_{внеш}} = \frac{100}{1000 - 420} = 17\%$$
{{< /formula >}}

Датчики неточного инфракрасного излучения (NDIR) CO2 обеспечивают требуемую точность с минимальным дрейфом. Электрохимические датчики демонстрируют более высокий дрейф и требуют частой калибровки. Расположение датчика важно: разместите в дыхательной зоне (1,2-1,8 м высоты), вдали от прямых струй подаваемого воздуха и рядом с возвратным воздухом для репрезентативного отбора. Несколько датчиков в больших помещениях предотвращают пространственное смещение из локальных карманов.

Калибровка датчика: большинство датчиков NDIR используют двухточечную калибровку (наружный воздух ≈ 420 ppm, газ диапазона на 1000-2000 ppm). Автоматическая калибровка фонового сигнала (ABC) предполагает периодическое воздействие уровней наружного воздуха, корректируя дрейф в еженедельных временных масштабах. Помещения с 24/7 занятостью или постоянно повышенным CO2 требуют ручной калибровки.

## Эффективность воздухообмена и эффективность вентиляции

### Показатели эффективности воздухообмена

Эффективность воздухообмена $\epsilon_a$ количественно оценивает, сколько номинальных воздухообменов ($Q/V$) достигают эквивалентного удаления загрязнителей как один фактический воздухообмен с реальными режимами смешивания. Показатель зависит от расположения подачи/выпуска, импульса подачи (скорость выброса), тепловой стратификации и распределения препятствий.

Для спада индикатора от начальной концентрации $C_0$:

{{< formula display="true" >}}
$$C(t) = C_0 \cdot e^{-\epsilon_a \cdot n \cdot t}$$
{{< /formula >}}

Где $n = Q/V$ — номинальная скорость воздухообмена (ACH). Измерение постоянной времени затухания выявляет $\epsilon_a$.

Для роста индикатора с постоянной инжекционной скоростью $G$:

{{< formula display="true" >}}
$$C(t) = \frac{G}{Q} \left(1 - e^{-\epsilon_a \cdot n \cdot t}\right)$$
{{< /formula >}}

Концентрация в стационарном состоянии $C_{сс} = G/Q$ независима от эффективности, но время достижения 90% стационарного состояния зависит от $\epsilon_a$:

{{< formula display="true" >}}
$$t_{90} = \frac{-\ln(0,1)}{\epsilon_a \cdot n} = \frac{2,3}{\epsilon_a \cdot n}$$
{{< /formula >}}

Для $n = 6$ ACH (10-минутная номинальная постоянная времени), $\epsilon_a = 1,0$: $t_{90}$ = 23 минуты. Для $\epsilon_a = 0,5$ (плохое смешивание): $t_{90}$ = 46 минут. Практическое значение: помещения с низкой эффективностью требуют более длительных времен очистки после события высокого загрязнения.

### Измерение эффективности вентиляции

Тестирование газом-индикатором количественно оценивает фактическую эффективность вентиляции в занятых помещениях. Протокол:

1. **Выбор индикатора:** SF6 (гексафторид серы) является наиболее распространенным из-за пренебрежимо малой фоновой концентрации, нетоксичности, химической стабильности и обнаружения на уровне ppb. CO2 работает для необитаемого тестирования, но повышенные фоновые концентрации в занятых помещениях снижают чувствительность.

2. **Метод инжекции:** Метод постоянной концентрации поддерживает равномерную концентрацию индикатора при подаче, измеряя концентрацию в помещении до стационарного состояния. Постоянная скорость инжекции выпускает известную массовую скорость индикатора, измеряя результирующую концентрацию в стационарном состоянии. Метод затухания устанавливает равномерную начальную концентрацию, измеряет экспоненциальное затухание после отключения индикатора.

3. **Расположение отбора:** Минимум 3 расположения на зону: дыхательная зона (1,5 м высоты), рядом с возвратным воздухом и промежуточное. Большие зоны требуют отбора сетки для захвата пространственного варьирования.

4. **Расчет:** Для метода постоянной концентрации:

{{< formula display="true" >}}
$$Q = \frac{G_{индикатор}}{C_{выпуск} - C_{подача}}$$
{{< /formula >}}

Для метода затухания:

{{< formula display="true" >}}
$$n \cdot \epsilon_a = -\frac{1}{\Delta t} \ln\left(\frac{C(t_2) - C_{фон}}{C(t_1) - C_{фон}}\right)$$
{{< /formula >}}

Где $\Delta t = t_2 - t_1$ — интервал измерения.

Измеренная эффективность ниже проектной указывает на короткое замыкание, стратификацию или застойные зоны. Исправления включают: переместить диффузоры для улучшения режимов выброса, добавить вентиляторы дестратификации, увеличить скорость воздухообмена, переключиться на вентиляцию с вытеснением или добавить личную вентиляцию для критических дыхательных зон.

### Значения эффективности для конкретных систем

Эмпирические данные из исследований с использованием газов-индикаторов:

**Системы накладного смешивания:** $\epsilon_a = 0,9$ к 1,1 в зависимости от типа диффузора и геометрии помещения. Линейные щелевые диффузоры с высокой индукцией: 1,0-1,1. Низкоиндукционные перфорированные диффузоры: 0,9-1,0.

**Подача воздуха под полом (UFAD):** $\epsilon_a = 1,0$ к 1,3 в режиме охлаждения. Вихревые диффузоры пола создают горизонтальное распространение, за которым следует включение теплового плюма. Эффективность увеличивается при более высоких нагрузках охлаждения (более сильная тепловая стратификация).

**Вентиляция с вытеснением:** $\epsilon_a = 1,1$ к 1,3 для загрязнителей, генерируемых на уровне пола/жителей. Уменьшается к 0,8-0,9 для источников загрязнителей на уровне потолка (расстраивает механизм вытеснения).

**Личная вентиляция:** $\epsilon_a = 1,2$ к 1,8 в дыхательной зоне, но общая эффективность помещения остается 1,0. Локальная доставка высокой доли наружного воздуха создает микросреду с превосходным качеством воздуха без увеличения общего наружного воздуха.

**Промышленные помещения высокого пролета:** $\epsilon_a = 0,5$ к 0,8 из-за тепловой стратификации. Горячие промышленные процессы создают сильную восходящую конвекцию с прохладным застойным слоем на уровне пола. Вентиляторы дестратификации, низкоскоростные высокообъемные (HVLS) вентиляторы или распределение тканевого канала улучшают эффективность к 0,8-1,0.

Дизайнерское значение: указание вентиляции с вытеснением с $E_z = 1,2$ снижает требуемый наружный воздух на 17% по сравнению с обычным смешиванием, дающим пропорциональное энергосбережение при кондиционировании наружного воздуха.

## Расчеты наружного воздуха дыхательной зоны

### Анализ дыхательной зоны с одной зоной

Дыхательная зона представляет область в занятом помещении, где жители дышат, обычно 0,76-1,8 м выше пола и более чем на 0,6 м от стен. ASHRAE 62.1 требует адекватной доставки наружного воздуха специфически в эту зону, а не просто в помещение в целом.

Для однозонных систем, наружный воздушный поток дыхательной зоны $V_{bz}$ непосредственно определяет забор наружного воздуха после коррекции на эффективность распределения воздуха:

{{< formula display="true" >}}
$$V_{oz} = \frac{V_{bz}}{E_z}$$
{{< /formula >}}

Для обычной подачи с потолка/возврата с потолка с $E_z = 1,0$, забор наружного воздуха равен требованию дыхательной зоны. Для распределения воздуха под полом с $E_z = 1,2$, забор наружного воздуха составляет 83% требования дыхательной зоны (кредит за превосходную эффективность доставки).

Критический параметр — обеспечение того, чтобы предполагаемая эффективность распределения воздуха соответствовала фактической установке. Вентиляция с вытеснением достигает $E_z = 1,2$ только при:
- Температура подаваемого воздуха ниже температуры помещения (режим охлаждения)
- Скорость подачи низкая (< 0,25 м/с у лица диффузора)
- Высота потолка адекватна (> 2,7 м) для развития стратификации
- Загрязнители генерируются на уровне пола/жителей, а не на уровне потолка

Нарушение этих условий (например, режим нагрева с теплым подаваемым воздухом или источники загрязнителей на уровне потолка, такие как встроенное освещение) снижает эффективность ниже 1,0, требуя более высокой доставки наружного воздуха для компенсации.

### Требования наружного воздуха дыхательной зоны множественных зон

Сложные системы обработки воздуха, обслуживающие несколько зон с различной плотностью занятости, сталкиваются с проблемой доставки адекватного наружного воздуха для каждой зоны, несмотря на различные доли наружного воздуха подаваемого воздуха.

Зона с наибольшим требованием вентиляции относительно ее подачи воздуха (наибольшее отношение $Z_p = V_{oz}/V_{dz}$) становится критической зоной. Эта зона получает наружный воздух, равный наружной доле воздуха системы. Все остальные зоны получают более высокие доли наружного воздуха, потому что они имеют более низкие требования вентиляции относительно подачи воздуха.

Рассмотрим 2-зонную систему:

**Зона 1 (Зал заседаний):**
- Площадь: 93 м², 50 жителей
- $V_{bz,1} = 5 \times 50 + 0,06 \times 93 = 250 + 5,58 = 255,58$ CFM
- $V_{oz,1} = 255,58/1,0 = 255,58$ CFM (предполагая $E_z = 1,0$)
- $V_{dz,1} = 2000$ CFM (охлаждение нагрузка управляет подачей воздуха)
- $Z_{p,1} = 255,58/2000 = 0,128$

**Зона 2 (Офис):**
- Площадь: 465 м², 25 жителей
- $V_{bz,2} = 5 \times 25 + 0,06 \times 465 = 125 + 27,9 = 152,9$ CFM
- $V_{oz,2} = 152,9/1,0 = 152,9$ CFM
- $V_{dz,2} = 8000$ CFM
- $Z_{p,2} = 152,9/8000 = 0,019$

Зона 1 имеет более высокий $Z_p$, делая её критической зоной. Доля наружного воздуха системы должна быть по крайней мере 0,128 для удовлетворения зоны 1. Это означает, что общий забор наружного воздуха системы:

{{< formula display="true" >}}
$$V_{ot} = Z_{p,max} \times V_{ps} = 0,128 \times 10000 = 1280\ \text{CFM}$$
{{< /formula >}}

Это превышает простую сумму $V_{oz,1} + V_{oz,2} = 408,48$ CFM на 213%. Избыток необходим, потому что зона 2 получает подаваемый воздух с 12,8% наружным воздухом, когда ей нужно только 1,9%, в то время как зона 1 получает ровно требуемые 12,8%. Система не может обеспечить различные доли наружного воздуха для каждой зоны без выделенного наружного воздуха для каждой зоны (конфигурация DOAS).

### Факторы снижения эффективности вентиляции

Эффективность вентиляции системы $E_v$ количественно оценивает эту неэффективность. Для примера выше, неисправленный наружный воздух 408,48 CFM, но корректирующееся требование 1280 CFM, дающее:

{{< formula display="true" >}}
$$E_v = \frac{V_{ou}}{V_{ot}} = \frac{408,48}{1280} = 0,32$$
{{< /formula >}}

Эта крайне низкая эффективность возникает, когда зоны имеют резко различные требования вентиляции относительно подачи воздуха. Залы заседаний (высокая плотность занятости, умеренные нагрузки охлаждения) в сочетании с открытыми офисами (низкая плотность занятости, умеренные нагрузки охлаждения) производят наихудшие случаи.

Стратегии улучшения $E_v$:

1. **Посвященные системы наружного воздуха (DOAS):** Отдельная подача наружного воздуха для каждой зоны при требуемой скорости с локальными системами рециркуляции, обрабатывающие явные/скрытые нагрузки. Устраняет неэффективность смешивания центральной системы.

2. **Передача воздуха зоны:** Разрешите высокий вентиляционный зонам передавать воздух соседним низкоventilation зонам перед возвратом на приточную установку. Подсчитано как наружный воздух для получающей зоны.

3. **Управление на основе занятости:** DCV в высокозанятых зонах снижает пиковое требование наружного воздуха, уменьшая расхождение между зонами.

4. **Сегментация системы:** Обслуживать подобные типы занятости в общих системах. Залы заседаний и классы на одной системе, офисы на другой, снижая в пределах системного разнообразия.

Типичные значения $E_v$:
- Одна зона: 1,0
- Несколько зон, подобная занятость: 0,7-0,9
- Несколько зон, разнообразная занятость: 0,4-0,7
- Конфигурация DOAS: 1,0 (каждая зона независимо контролируется)

## Расчеты вентиляции множественных помещений

### Определение наружного воздуха на уровне системы

Полная процедура расчета множественных зон ASHRAE 62.1:

**Шаг 1:** Рассчитайте наружный воздушный поток дыхательной зоны для каждой зоны:
{{< formula display="true" >}}
$$V_{bz} = R_p \cdot P_z + R_a \cdot A_z$$
{{< /formula >}}

**Шаг 2:** Определите эффективность распределения воздуха зоны $E_z$ на основе типа распределения (1,0 для потолка, 1,2 для вытеснения/UFAD).

**Шаг 3:** Рассчитайте наружный воздушный поток зоны:
{{< formula display="true" >}}
$$V_{oz} = \frac{V_{bz}}{E_z}$$
{{< /formula >}}

**Шаг 4:** Определите основной воздушный поток зоны $V_{dz}$ из расчетов охлаждения/нагрева нагрузки.

**Шаг 5:** Рассчитайте основную наружный воздушный доля зоны:
{{< formula display="true" >}}
$$Z_p = \frac{V_{oz}}{V_{dz}}$$
{{< /formula >}}

**Шаг 6:** Рассчитайте неисправленный забор наружного воздуха:
{{< formula display="true" >}}
$$V_{ou} = \sum V_{oz}$$
{{< /formula >}}

**Шаг 7:** Рассчитайте основной воздушный поток системы:
{{< formula display="true" >}}
$$V_{ps} = \sum V_{dz}$$
{{< /formula >}}

**Шаг 8:** Рассчитайте неисправленную долю наружного воздуха:
{{< formula display="true" >}}
$$X_s = \frac{V_{ou}}{V_{ps}}$$
{{< /formula >}}

**Шаг 9:** Определите категорию занятости (таблица 6.2.2.1 ASHRAE 62.1) и соответствующий коэффициент разнообразия $D$.

**Шаг 10:** Для однопутевых систем (большинство VAV), рассчитайте эффективность вентиляции системы:
{{< formula display="true" >}}
$$E_v = \frac{1 + X_s - Z_{p,max}}{1 + X_s - D \cdot Z_{p,max}}$$
{{< /formula >}}

Где $D$ варьируется от 0,25 (высокое разнообразие, как розничная торговля/многоцелевая) до 1,0 (низкое разнообразие, как одна категория занятости).

**Шаг 11:** Рассчитайте требуемый забор наружного воздуха:
{{< formula display="true" >}}
$$V_{ot} = \frac{V_{ou}}{E_v}$$
{{< /formula >}}

### Отработанный пример: Офисное здание системы VAV

Рассмотрим систему VAV, обслуживающую 4 зоны:

{{< table >}}
| Зона | Тип | Площадь (м²) | Люди | $R_p$ | $R_a$ | $V_{bz}$ | $E_z$ | $V_{oz}$ | $V_{dz}$ | $Z_p$ |
|------|------|-----------|--------|-------|-------|----------|-------|----------|----------|-------|
| 1 | Конференция | 74 | 40 | 5 | 0,06 | 248 | 1,0 | 248 | 1600 | 0,155 |
| 2 | Офис | 297 | 16 | 5 | 0,06 | 272 | 1,0 | 272 | 5200 | 0,052 |
| 3 | Офис | 223 | 12 | 5 | 0,06 | 204 | 1,0 | 204 | 3900 | 0,052 |
| 4 | Рецепция | 56 | 4 | 5 | 0,06 | 56 | 1,0 | 56 | 1000 | 0,056 |
| **Всего** | | **650** | **72** | | | **780** | | **780** | **11700** | |
{{< /table >}}

$V_{ou} = 780$ CFM

$V_{ps} = 11700$ CFM

$X_s = 780/11700 = 0,0667$

$Z_{p,max} = 0,155$ (Зона 1, зал заседаний)

Для офисного здания со смешанной занятостью, используйте разнообразие $D = 0,6$:

{{< formula display="true" >}}
$$E_v = \frac{1 + 0,0667 - 0,155}{1 + 0,0667 - 0,6 \times 0,155} = \frac{0,912}{0,974} = 0,936$$
{{< /formula >}}

{{< formula display="true" >}}
$$V_{ot} = \frac{780}{0,936} = 833\ \text{CFM}$$
{{< /formula >}}

Система должна обеспечивать 833 CFM наружного воздуха, на 6,8% больше, чем простая сумма требований зон, для обеспечения того, чтобы зона 1 получала адекватный наружный воздух, несмотря на его высокое отношение $Z_p$.

Процент наружного воздуха системы:
{{< formula display="true" >}}
$$\%OA = \frac{833}{11700} \times 100\% = 7,1\%$$
{{< /formula >}}

При минимальных условиях воздушного потока (предположим, что ящики VAV на 40% минимума):
{{< formula display="true" >}}
$$V_{ps,min} = 11700 \times 0,4 = 4680\ \text{CFM}$$
{{< /formula >}}

{{< formula display="true" >}}
$$\%OA_{min} = \frac{833}{4680} \times 100\% = 17,8\%$$
{{< /formula >}}

Заслонка наружного воздуха должна модулировать от 17,8% (минимум воздушного потока) до 7,1% (проектный воздушный поток) для поддержания постоянного забора наружного воздуха в 833 CFM в системе VAV варьирование нагрузки.

### Идентификация критической зоны

Критическая зона (максимальный $Z_p$) смещается при изменении нагрузок. В сезон охлаждения периметр зоны с высокой солнечной/оболочечной нагрузкой работают на максимальном воздушном потоке, в то время как внутренние зоны закрываются. В сезон нагрева внутренние зоны с высокими внутренними выигрышами работают на максимуме, в то время как периметр зоны снижают. Система управления должна непрерывно отслеживать $Z_p$ для всех зон и корректировать наружный воздух системы для удовлетворения мгновенной критической зоны.

Продвинутые реализации рассчитывают требуемый забор наружного воздуха в каждом временном шаге:

{{< formula display="true" >}}
$$V_{ot}(t) = Z_{p,max}(t) \times V_{ps}(t)$$
{{< /formula >}}

Этот динамический расчет обеспечивает минимум наружного воздуха, необходимого для удовлетворения текущей критической зоны, снижая наружный воздух во время неполной нагрузки по сравнению с фиксированным наружным воздухом на основе условий проектирования.

## Определение размера вентилятора рекуперации энергии

### Основы ERV/HRV

Вентиляторы рекуперации энергии (ERV) и вентиляторы рекуперации тепла (HRV) передают энергию между потоками наружного воздуха и выпускаемого воздуха, снижая нагрузку кондиционирования от вентиляции наружного воздуха. HRV передает явное тепло только (температура). ERV передает явное и скрытое тепло (температура и влажность).

Конфигурации теплообменников:

**Пластинчатые теплообменники:** Чередующиеся каналы подачи и выпуска, разделенные тонкими проводящими пластинами. Явная эффективность 50-80%, скрытая эффективность 40-60% (для ERV с проницаемыми для паров пластинами). Нет перекрестного загрязнения. Фиксированное соотношение потоков между подачей и выпуском.

**Роторные колеса энтальпии:** Вращающееся колесо с покрытием десиканта, чередующиеся облучение подачи и выпуска воздушными потоками. Явная эффективность 70-85%, скрытая эффективность 60-75%. Требует маленькой секции очистки для минимизации перекрестного загрязнения выпуска на подачу (1-3% перенос выпуска на подачу).

**Тепловые трубки обменников:** Герметичные трубки с хладагентом, испаритель в потоке выпуска, конденсатор в потоке подачи. Явная только (HRV). Эффективность 45-65%. Пассивная операция (отсутствие движущихся частей или энергии вход).

**Обменники с циркулирующим теплоносителем:** Отдельные обмотки в выпуске и подаче каналов, связанные циркулирующей гликолевой линией. Позволяет неприлегающие расположения выпуска и подачи каналов. Явная эффективность 45-60%. Требуется активная прокачка.

### Эффективность ERV и емкость

Явная эффективность количественно оценивает эффективность передачи температуры:

{{< formula display="true" >}}
$$\epsilon_{явная} = \frac{T_{ПВ} - T_{НВ}}{T_{ВВ} - T_{НВ}}$$
{{< /formula >}}

Где:
- $T_{ПВ}$ = температура подаваемого воздуха, выходящей из ERV
- $T_{НВ}$ = температура наружного воздуха, входящей в ERV
- $T_{ВВ}$ = температура выпускаемого воздуха, входящей в ERV

Полная эффективность (для ERV) включает скрытую передачу:

{{< formula display="true" >}}
$$\epsilon_{полная} = \frac{h_{ПВ} - h_{НВ}}{h_{ВВ} - h_{НВ}}$$
{{< /formula >}}

Где $h$ представляет энтальпию (кДж/кг).

Скорость восстановления явного тепла:

{{< formula display="true" >}}
$$Q_{явное} = \dot{m} \cdot c_p \cdot \epsilon_{явное} \cdot (T_{ВВ} - T_{НВ})$$
{{< /formula >}}

Где $\dot{m} = \rho \cdot Q$ — скорость массового потока (кг/мин).

Для скорости воздушного потока в CFM:

{{< formula display="true" >}}
$$Q_{явное} = 1,08 \cdot CFM \cdot \epsilon_{явное} \cdot \Delta T\ [\text{кДж/ч}]$$
{{< /formula >}}

Полное восстановление (явное + скрытое):

{{< formula display="true" >}}
$$Q_{полное} = 4,5 \cdot CFM \cdot \epsilon_{полная} \cdot \Delta h\ [\text{кДж/ч}]$$
{{< /formula >}}

Где $\Delta h$ — разница энтальпии между выпуском и наружным воздухом (кДж/кг).

### Пример определения размера ERV

Офисное здание, требующее 800 CFM вентиляции наружного воздуха. Расположение: Чикаго (проектное охлаждение: 33°C сухой, 24°C мокрый; проектный нагрев: -21°C). Условия внутри: 24°C, 50% RH.

**Летний дизайн охлаждения:**
- $T_{НВ} = 33°C$, $h_{НВ} = 59,5$ кДж/кг
- $T_{ВВ} = 24°C$, $h_{ВВ} = 43,7$ кДж/кг
- ERV с $\epsilon_{явная} = 0,75$, $\epsilon_{полная} = 0,70$

Температура подаваемого воздуха, выходящей из ERV:
{{< formula display="true" >}}
$$T_{ПВ} = T_{НВ} - \epsilon_{явная} \cdot (T_{НВ} - T_{ВВ}) = 33 - 0,75 \times (33-24) = 26,25°C$$
{{< /formula >}}

Явное восстановление:
{{< formula display="true" >}}
$$Q_{явное} = 1,08 \times 800 \times 0,75 \times 9 = 5832\ \text{кДж/ч}$$
{{< /formula >}}

Полное восстановление:
{{< formula display="true" >}}
$$Q_{полное} = 4,5 \times 800 \times 0,70 \times (59,5 - 43,7) = 40,32\ \text{кДж/ч}\ (3,2\ \text{кВт})$$
{{< /formula >}}

**Зимний дизайн нагрева:**
- $T_{НВ} = -21°C$, $h_{НВ} = -4,0$ кДж/кг
- $T_{ВВ} = 24°C$, $h_{ВВ} = 43,7$ кДж/кг

Температура подаваемого воздуха, выходящей из ERV:
{{< formula display="true" >}}
$$T_{ПВ} = -21 + 0,75 \times (24 - (-21)) = 12,75°C$$
{{< /formula >}}

Явное восстановление:
{{< formula display="true" >}}
$$Q_{явное} = 1,08 \times 800 \times 0,75 \times 45,75 = 29,889\ \text{кДж/ч}$$
{{< /formula >}}

ERV снижает нагрузку на нагрев наружного воздуха со 100% (неумеренного -21°C наружный воздух до 24°C) до 25% (умеренного 12,75°C воздуха до 24°C), сохраняя 75% вентиляции энергии нагрева.

### Годовые энергосбережения ERV

Годовая экономия зависит от климатических характеристик температуры и влажности. Анализ требует интегрирования восстановления по всем рабочим часам:

{{< formula display="true" >}}
$$E_{сохранено} = \sum_{bins} часы_{bin} \times CFM \times 1,08 \times \epsilon_{явная} \times \Delta T_{bin} \times \frac{1}{\eta_{HVAC}}$$
{{< /formula >}}

Для климата Чикаго с 2900 градусо-днями нагрева, 560 градусо-днями охлаждения, 3000 часов работы/год, $\eta_{охлаждение} = 12$ SEER, $\eta_{нагрев} = 0,9$ КПД печи:

Энергосбережение сезона нагрева: примерно 25 000 кВт·ч тепловой эквивалент = 27 800 кВт·ч газа / 0,9 КПД

Энергосбережение сезона охлаждения: примерно 6 700 кВт·ч тепловой / 3,5 COP = 1 900 кВт·ч электрический

Общее экономия коммунальных услуг (газ $7,79/ГДж, электрический $0,12/кВт·ч):
- Нагрев: 27 800 кВт·ч × 3,6 МДж/кВт·ч / 1000 МДж/ГДж × $7,79 = $778
- Охлаждение: 1 900 кВт·ч × $0,12 = $228
- **Годовая экономия: $1 006**

Стоимость оборудования ERV для 800 CFM: примерно $2 500-3 000. Установка: $1 200-1 900. Общая установленная стоимость: $3 700-4 900. Простой окупаемость: 3,7-4,9 лет.

### Профилактика замерзания и обходные управления

В сезон нагрева с холодным наружным воздухом влага, передаваемая из выпуска на подаче, может замерзнуть на поверхностях теплообменника, когда температура подаваемого воздуха падает ниже 0°C. Накопление наледи блокирует воздушный поток и повреждает обменник.

Пороговая температура образования наледи происходит, когда:

{{< formula display="true" >}}
$$T_{НВ} < 0 - \epsilon_{явная} \times (T_{ВВ} - 0)$$
{{< /formula >}}

Для $\epsilon_{явная} = 0,75$, $T_{ВВ} = 24°C$:
{{< formula display="true" >}}
$$T_{НВ,наледь} < 0 - 0,75 \times 24 = -18°C$$
{{< /formula >}}

Ниже примерно -18°C наружной температуры, требуется предотвращение замерзания стратегиями:

1. **Рециркуляция выпускаемого воздуха:** Обойти часть выпускаемого воздуха обратно через выпускную сторону, повышая среднюю температуру выпуска и снижая риск образования наледи.

2. **Предварительный нагрев катушку:** Электрическая или горячая вода катушка на наружном воздухе перед ERV повышает температуру входа выше точки замерзания.

3. **Снижение скорости колеса:** Для роторных колес снизьте скорость вращения для снижения эффективности и скорости образования наледи.

4. **Цикл оттаивания:** Периодически обойти наружный воздух вокруг ERV, позволяя выпускному воздуху нагреть и расплавить накопленную наледь.

Энергетический штраф от профилактики замерзания снижает чистую годовую экономию. Энергия предварительного нагрева потребления:

{{< formula display="true" >}}
$$Q_{предварительный\ нагрев} = 1,08 \times CFM \times (0 - T_{НВ}) \times часы_{ниже\ замерзания}$$
{{< /formula >}}

Для Чикаго с примерно 500 часами ниже -18°C, средняя температура -10°C во время этих часов:

{{< formula display="true" >}}
$$Q_{предварительный\ нагрев} = 1,08 \times 800 \times (0 - (-10)) \times 500 = 4,32\ \text{млн кДж} = 1,2\ \text{кВт·ч тепловой}$$
{{< /formula >}}

Это представляет примерно 8% снижение годового энергосбережения нагрева. Профилактика замерзания остается рентабельной с учетом оставшейся 92% экономии захвата.

## Уравнения разбавления загрязнителей

### Разбавительная вентиляция в стационарном состоянии

Разбавительная вентиляция контролирует концентрацию загрязнителей посредством непрерывной подачи наружного воздуха, которая разбавляет источники генерации. Фундаментальный баланс массы для хорошо смешанного помещения:

{{< formula display="true" >}}
$$V \frac{dC}{dt} = G - Q \cdot (C - C_{внеш}) - k \cdot V \cdot C$$
{{< /formula >}}

Где:
- $V$ = объем помещения (м³)
- $C$ = концентрация загрязнителя в помещении
- $t$ = время
- $G$ = скорость генерации загрязнителя (масса/время или объем/время)
- $Q$ = скорость вентиляции (м³/ч)
- $C_{внеш}$ = концентрация загрязнителя на наружу
- $k$ = постоянная распада/удаления первого порядка (1/время)

В стационарном состоянии ($dC/dt = 0$):

{{< formula display="true" >}}
$$C_{сс} = \frac{G}{Q + k \cdot V} + C_{внеш}$$
{{< /formula >}}

Для загрязнителей с пренебрежимо малой концентрацией на наружу и без механизмов удаления:

{{< formula display="true" >}}
$$C_{сс} = \frac{G}{Q}$$
{{< /formula >}}

Это определяет фундаментальное разбавительное соотношение: концентрация загрязнителя в стационарном состоянии равна скорости генерации, разделенной на скорость вентиляции. Удвоение скорости вентиляции уполовинивает концентрацию. Удвоение скорости генерации удваивает концентрацию.

### Переходная реакция загрязнителя

Для пошагового изменения в скорости генерации с $G_1$ к $G_2$ в момент времени $t=0$:

{{< formula display="true" >}}
$$C(t) = C_{сс,2} + (C_{сс,1} - C_{сс,2}) \cdot e^{-\frac{Q+kV}{V}t}$$
{{< /formula >}}

Где $C_{сс,1}$ и $C_{сс,2}$ — концентрации в стационарном состоянии до и после пошагового изменения.

Постоянная времени для реакции концентрации:

{{< formula display="true" >}}
$$\tau = \frac{V}{Q + kV} = \frac{1}{n + k}$$
{{< /formula >}}

Где $n = Q/V$ — скорость воздухообмена (ACH).

Для вентиляции управляемого удаления ($k \approx 0$):
{{< formula display="true" >}}
$$\tau = \frac{V}{Q} = \frac{1}{n}$$
{{< /formula >}}

Время для достижения 90% нового стационарного состояния:
{{< formula display="true" >}}
$$t_{90} = -\tau \ln(0,1) = 2,3 \tau = \frac{2,3}{n}$$
{{< /formula >}}

Для $n = 2$ ACH (30-минутная постоянная времени): $t_{90} = 69$ минут. Увеличение до 6 ACH снижает $t_{90}$ до 23 минут, обеспечивая более быструю очистку загрязнителя.

### Практические примеры разбавительной вентиляции

**Пример 1: Использование растворителя в лаборатории**

Использование растворителя краски (уайт-спирит) в вытяжном шкафу с частичным захватом. Скорость испарения: 23 г/ч. Профессиональный предел воздействия (OEL): 100 ppm. Объем лаборатории: 340 м³. Предположим 80% захват эффективности вытяжки (выпускается прямо), 20% утекает в комнату. Концентрация на наружу незначительна.

Скорость генерации в комнате:
{{< formula display="true" >}}
$$G = 23\ \text{г/ч} \times 0,20 = 4,6\ \text{г/ч}$$
{{< /formula >}}

Молекулярный вес уайт-спирита ≈ 140 г/моль, плотность при комнатной температуре ≈ 0,78 г/л. Преобразование OEL в концентрацию массы:

При стандартных условиях, 100 ppm = 100 × 140 / 24,45 / 1000 = 0,57 мг/м³ = 0,016 мг/м³

Требуемая вентиляция для поддержания ниже OEL:
{{< formula display="true" >}}
$$Q = \frac{G}{C_{предел}} = \frac{4600\ \text{мг/ч}}{0,57\ \text{мг/м}^3} = 8070\ \text{м}^3\text{/ч}$$
{{< /formula >}}

Скорость воздухообмена:
{{< formula display="true" >}}
$$n = \frac{8070}{340} = 23,7\ \text{ACH}$$
{{< /formula >}}

Это превышает типическую вентиляцию лаборатории (6-12 ACH), указывая, что эффективность захвата вытяжки должна быть проверена и улучшена, или использование растворителя должно быть снижено.

**Пример 2: Генерация CO2 в классе**

Класс: 111 м², высота 2,7 м, 30 студентов. Метаболическая генерация CO2: 0,3 л/мин на человека. Целевой CO2 внутри: 1000 ppm выше наружу (1420 ppm абсолютный, наружу 420 ppm).

Объем: $V = 111 \times 2,7 = 299,7$ м³

Общая генерация CO2:
{{< formula display="true" >}}
$$G = 30 \times 0,3\ \text{л/мин} = 9\ \text{л/мин} = 0,318\ \text{м}^3\text{/мин}$$
{{< /formula >}}

При разнице 1000 ppm, концентрация массы ≈ 1800 мг/м³ = 0,05 мг/м³

Требуемая вентиляция:
{{< formula display="true" >}}
$$Q = \frac{G}{C_{предел}} = \frac{9\ \text{л/мин} \times 1,98\ \text{г/л} \times 1000\ \text{мг/г}}{1800\ \text{мг/м}^3} = 9,9\ \text{м}^3\text{/мин}$$
{{< /formula >}}

Требование ASHRAE 62.1 для класса: $V_{bz} = 2,8 \times 30 + 0,026 \times 111 = 84 + 2,89 = 86,89$ CFM. ASHRAE скорость превышает расчет на основе CO2, обеспечивая запас прочности для других биовыделений и загрязнителей помимо CO2.

**Пример 3: Формальдегид испарение из мебели**

Новая офисная установка с мебелью из прессованного дерева. Скорость выброса формальдегида: 0,1 мг/м²·ч из 500 м² площади поверхности (столы, шкафы, полки). Объем офиса: 1 415 м³. Целевая концентрация формальдегида: < 0,1 ppm (123 мкг/м³).

Общая генерация:
{{< formula display="true" >}}
$$G = 0,1\ \text{мг/м}^2\text{·ч} \times 500\ \text{м}^2 = 50\ \text{мг/ч}$$
{{< /formula >}}

Предел концентрации: 123 мкг/м³ = 0,00348 мг/м³

Требуемая вентиляция:
{{< formula display="true" >}}
$$Q = \frac{50\ \text{мг/ч}}{0,00348\ \text{мг/м}^3} = 14,368\ \text{м}^3\text{/ч}$$
{{< /formula >}}

Это крайне высокая скорость (17,2 ACH) нецелесообразна. Альтернативные стратегии:

1. **Контроль источника:** Выберите материалы с низким формальдегидом (бесплатный MDF, массивное дерево). Снижает $G$ в 10-100 раз.

2. **Выпечка:** Повысьте температуру (27-32°C) с высокой вентиляцией на 1-2 недели перед занятостью. Ускоряет испарение в период отсутствия.

3. **Очистка воздуха:** Активированный уголь или фильтры перманганата калия обеспечивают удаление формальдегида. Добавляет $k$ термин к разбавительному уравнению, снижая требуемую вентиляцию.

4. **Время:** Испарение формальдегида следует распаду первого порядка с периодом полуспада недель к месяцам. Скорость выброса падает до 10-20% от начальной в течение 6 месяцев.

Расчет демонстрирует, что разбавительная вентиляция одна не может адресовать высокие источники выбросов. Контроль источника остается первичной стратегией, с вентиляцией как дополнительная мера.

### Анализ множественных загрязнителей

Реальные помещения содержат множественные загрязнители с различными скоростями генерации, пределами концентраций и механизмами удаления. Требуемая скорость вентиляции — это максимум среди всех индивидуальных требований загрязнителей:

{{< formula display="true" >}}
$$Q_{требуемый} = \max\left(\frac{G_1}{C_{1,предел}}, \frac{G_2}{C_{2,предел}}, \ldots, \frac{G_n}{C_{n,предел}}\right)$$
{{< /formula >}}

Каждый загрязнитель может доминировать при различных условиях:
- **CO2 доминирует** в высокозанятых низкоизлучающих помещениях (офисы, классы)
- **VOCs доминируют** в новом строительстве или помещениях со значительным испарением материалов
- **Твердые частицы доминируют** в помещениях с сгоранием, промышленными процессами или высоким PM2.5 на наружу
- **Влага доминирует** во влажных климатах или помещениях с интенсивными водными процессами

Непрерывный мониторинг множественных видов позволяет идентификацию ограничивающего загрязнителя и оптимизацию вентиляции/фильтрации стратегий для экономически эффективного поддержания качества воздуха.

## Практические примеры расчетов

### Пример 1: Многозонная система VAV офисного здания

**Описание здания:**
- 3-этажное офисное здание, 4180 м² всего
- Одиночная приточная установка VAV на этаж (3 всего)
- Анализ этажа 2: 1390 м² обслуживается AHU-2

**Разбор по зонам:**

{{< table >}}
| Зона | Тип | Площадь (м²) | Жители | Охл. нагрузка (кВт) | Воздушный поток (CFM) |
|------|------|-----------|--------|-------------------|--------------|
| 2-1 | Открытый офис | 557 | 30 | 63 | 7200 |
| 2-2 | Личные офисы | 297 | 16 | 35 | 4000 |
| 2-3 | Зал заседаний | 111 | 60 | 28 | 3600 |
| 2-4 | Комната отдыха | 74 | 8 | 14 | 1600 |
| 2-5 | Коридор | 223 | 0 | 10 | 1200 |
| 2-6 | IT комната | 130 | 2 | 42 | 4800 |
{{< /table >}}

**Расчет наружного воздуха:**

Зона 2-1 (Открытый офис):
{{< formula display="true" >}}
$$V_{bz} = 5 \times 30 + 0,06 \times 557 = 150 + 33,42 = 183,42\ \text{CFM}$$
{{< /formula >}}
$$V_{oz} = 183,42/1,0 = 183,42\ \text{CFM}$$
$$Z_p = 183,42/7200 = 0,0255$$

Зона 2-2 (Личные офисы):
$$V_{bz} = 5 \times 16 + 0,06 \times 297 = 80 + 17,82 = 97,82\ \text{CFM}$$
$$V_{oz} = 97,82/1,0 = 97,82\ \text{CFM}$$
$$Z_p = 97,82/4000 = 0,0245$$

Зона 2-3 (Зал заседаний):
$$V_{bz} = 5 \times 60 + 0,06 \times 111 = 300 + 6,66 = 306,66\ \text{CFM}$$
$$V_{oz} = 306,66/1,0 = 306,66\ \text{CFM}$$
$$Z_p = 306,66/3600 = 0,0852$$

Зона 2-4 (Комната отдыха):
$$V_{bz} = 7,5 \times 8 + 0,18 \times 74 = 60 + 13,32 = 73,32\ \text{CFM}$$
$$V_{oz} = 73,32/1,0 = 73,32\ \text{CFM}$$
$$Z_p = 73,32/1600 = 0,0458$$

Зона 2-5 (Коридор):
$$V_{bz} = 0 \times 0 + 0,06 \times 223 = 13,38\ \text{CFM}$$
$$V_{oz} = 13,38/1,0 = 13,38\ \text{CFM}$$
$$Z_p = 13,38/1200 = 0,0112$$

Зона 2-6 (IT комната):
$$V_{bz} = 5 \times 2 + 0,06 \times 130 = 10 + 7,8 = 17,8\ \text{CFM}$$
$$V_{oz} = 17,8/1,0 = 17,8\ \text{CFM}$$
$$Z_p = 17,8/4800 = 0,0037$$

**Итоги системы:**
{{< formula display="true" >}}
$$V_{ou} = 183,42 + 97,82 + 306,66 + 73,32 + 13,38 + 17,8 = 692,4\ \text{CFM}$$
{{< /formula >}}
$$V_{ps} = 7200 + 4000 + 3600 + 1600 + 1200 + 4800 = 22400\ \text{CFM}$$
$$X_s = 692,4/22400 = 0,0309$$
$$Z_{p,max} = 0,0852\ \text{(Зона 2-3, зал заседаний)}$$

Коэффициент разнообразия для офисного здания со смешанной занятостью: $D = 0,75$

{{< formula display="true" >}}
$$E_v = \frac{1 + 0,0309 - 0,0852}{1 + 0,0309 - 0,75 \times 0,0852} = \frac{0,9457}{0,9691} = 0,976$$
{{< /formula >}}

{{< formula display="true" >}}
$$V_{ot} = \frac{692,4}{0,976} = 709,4\ \text{CFM}$$
{{< /formula >}}

**Параметры проектирования системы:**
- Забор наружного воздуха: 709,4 CFM
- Процент наружного воздуха при проектировании: 3,2%
- Процент наружного воздуха при 40% минимума потока: 709,4/8960 = 7,9%

**Анализ рекуперации энергии:**

Климат: Миннеаполис (4100 градусо-дней нагрева, 445 градусо-дней охлаждения). ERV с 75% явной эффективностью.

Проектное зимнее: -12°C наружу, 22°C внутри
Проектное летнее: 33°C наружу, 24°C внутри

Восстановление тепла зимой:
{{< formula display="true" >}}
$$Q_{зима} = 1,08 \times 709,4 \times 0,75 \times (22-(-12)) = 65,338\ \text{кДж/ч}$$
{{< /formula >}}

Годовые энергосбережения нагрева (упрощенный анализ бинов):
$$E_{нагрев} \approx 4100 \times 24 \times 709,4 \times 1,08 \times 0,75 / 100000 = 1,643\ \text{ГДж/год}$$

При $7,79/ГДж: **$12,79/год экономия нагрева**

Восстановление охлаждения летом:
$$Q_{лето} = 1,08 \times 709,4 \times 0,75 \times (33-24) = 6,478\ \text{кДж/ч}$$

Годовые энергосбережения охлаждения:
$$E_{охлаждение} \approx 445 \times 24 \times 6,478 / 12000 / 3,5 = 180\ \text{кВт·ч/год}$$

При $0,12/кВт·ч: **$21,60/год экономия охлаждения**

**Общая годовая экономия ERV: $34,39**

Стоимость оборудования ERV (709 CFM): $2 200. Установка: $1 300. **Всего: $3 500**
**Окупаемость: 10,2 года**

Более умеренная окупаемость из-за умеренного климата и низкого процента наружного воздуха (система содержит большую долю рециркуляции).

### Пример 2: Жилой дом со сбалансированной вентиляцией

**Спецификации дома:**
- 260 м² кондиционируемой площади
- 4 спальни
- 2080 м³ объема (2,7 м средняя высота потолка)
- Тест дверцы вентилятора: ACH50 = 3,5
- Климат: Портленд, ОР (мягкий, морской)

**Вентиляция всего дома ASHRAE 62.2:**

{{< formula display="true" >}}
$$Q_{tot} = 0,03 \times 260 + 7,5 \times (4+1) = 7,8 + 37,5 = 45,3\ \text{CFM}$$
{{< /formula >}}

**Кредит на инфильтрацию:**

Нормализованная утечка для мягкого климата: $NL = 0,6$

{{< formula display="true" >}}
$$Q_{inf} = \frac{0,6 \times 3,5 \times 2080}{60} = 72,8\ \text{CFM}$$
{{< /formula >}}

Это превышает требование всего дома, но инфильтрация неконтролируемая и зависит от климата. Рекомендуется механическая вентиляция для постоянного качества воздуха с коэффициентом кредита инфильтрации $\phi = 0,5$ (частичный кредит):

{{< formula display="true" >}}
$$Q_{вентилятор} = 45,3 - 72,8 \times 0,5 = 8,9\ \text{CFM}$$
{{< /formula >}}

Используйте консервативный подход: установите 120 CFM ERV для полной непрерывной вентиляции без зависимости от кредита инфильтрации.

**Локальная вытяжка:**
- Кухня: 100 CFM вытяжка, выпущена наружу
- Основная ванна: 50 CFM непрерывная
- Ванна 2: 50 CFM непрерывная
- Ванна 3: 50 CFM прерывистая (датчик занятости)

**Выбор ERV:**

120 CFM ERV с 70% явной эффективностью, 60% скрытой эффективностью.

Климат Портленда: 2330 градусо-дней нагрева, 110 градусо-дней охлаждения (мягкий климат, минимальная экономия)

Годовые энергосбережения нагрева (природный газ, 92% КПД):
$$E = 2330 \times 24 \times 120 \times 1,08 \times 0,70 / (100000 \times 0,92) = 553\ \text{ГДж}$$

При $7,79/ГДж: **$610/год**

Годовые энергосбережения охлаждения (минимальные в Портленде):
**$11/год**

Общая годовая экономия коммунальных услуг: **$621**

Стоимость оборудования ERV (120 CFM жилой): $700
Установка с воздуховодом: $850
**Всего: $1 550**
**Окупаемость: 2,5 года**

### Пример 3: Лаборатория с высокими требованиями наружного воздуха

**Спецификации лаборатории:**
- Исследовательская лаборатория с 8 вытяжными шкафами
- Площадь: 223 м²
- Высота потолка: 3 м, объем: 669 м³
- Проектная занятость: 12 исследователей
- Вытяжные шкафы: 1,8 м ширина, 0,25 м/сек скорость грани при открытии 0,46 м

**Вытяжка вытяжного шкафа:**

На шкаф: $Q_{шкаф} = 1,8\ \text{м} \times 0,46\ \text{м} \times 0,25\ \text{м/с} \times 35,3\ \text{м}^3/\text{м}^3 = 7,4\ \text{CFM}$

Общая выпуска шкафа: $8 \times 7,4 = 59,2\ \text{CFM}$

**ASHRAE 62.1 вентиляция:**

Категория занятости лаборатории: $R_p = 10$ CFM/person, $R_a = 0,18$ CFM/м²

{{< formula display="true" >}}
$$V_{bz} = 10 \times 12 + 0,18 \times 223 = 120 + 40,14 = 160,14\ \text{CFM}$$
{{< /formula >}}

**Требование к наружному воздуху:**

Выпуска вытяжного шкафа доминирует: 59,2 CFM должен быть заменен наружным воздухом.

Требование ASHRAE 62.1 (160,14 CFM) включено в подачу воздуха для компенсации шкафа.

**Скорость воздухообмена:**

{{< formula display="true" >}}
$$ACH = \frac{59,2 \times 60}{669} = 5,3\ \text{ACH}$$
{{< /formula >}}

Это встречает типичное требование лаборатории 4-8 ACH минимум (высокие опасные лаборатории требуют до 12 ACH).

**Нагрузка нагрева/охлаждения:**

Проектное зимнее (Чикаго): -12°C наружу, 21°C внутри

Нагрев нагрузки от наружного воздуха:
{{< formula display="true" >}}
$$Q_{нагрев} = 1,08 \times 59,2 \times (21 - (-12)) = 2,128\ \text{кДж/ч} = 590\ \text{кВт}$$
{{< /formula >}}

Годовая энергия нагрева (2500 часов работы среднее 7°C наружу):
$$E_{нагрев} = 1,08 \times 59,2 \times (21-7) \times 2500 / 100000 = 4,476\ \text{ГДж}$$

При $7,79/ГДж: **$34,89/год стоимость вентиляции нагрева**

**Возможность рекуперации энергии:**

Выпуска лаборатории содержит опасные химикаты, запрещая рециркуляцию или обменники циркулирующего теплоносителя. Опция: обменник циркулирующего теплоносителя с гликолевым контуром (нет перекрестного загрязнения).

Эффективность циркулирующего теплоносителя: 50%

Энергосбережения нагрева:
$$E_{сохранено} = 4,476 \times 0,50 = 2,238\ \text{ГДж/год}$$

Годовая экономия: **$17,43**

Система обменника циркулирующего теплоносителя (59 CFM, рейтинг опасного выпуска): $16 000
Установка: $7 000
**Всего: $23 000**
**Окупаемость: 1,320 лет**

Умеренная окупаемость приемлема для лабораторных применений, учитывая высокие энергозатраты и длительный срок службы оборудования (20+ лет).

## Заключение

Проектирование скоростей вентиляции интегрирует физиологические требования (подача кислорода, удаление CO2, разбавление биовыделений), характеристики выбросов зданий (испарение материалов, выбросы процессов) и управление энергией термодинамики (минимизация нагрузки кондиционирования, интеграция рекуперации энергии). Стандарты ASHRAE 62.1 и 62.2 обеспечивают нормативные основы, переводящие эти многогранные требования в инженерные спецификации воздушного потока.

Математическая основа опирается на уравнения балансов массы: генерация загрязнителей, уравновешиваемая разбавляющей вентиляцией и механизмами удаления. Процедура скорости вентиляции предлагает консервативные, нормативные скорости, проверенные эмпирическими исследованиями приемлемости. Процедура качества воздуха позволяет оптимизацию на основе производительности для специализированных применений с определенными профилями загрязнителей.

Критические параметры проектирования включают расчеты наружного воздуха дыхательной зоны, учитывающие источники выбросов, основанные на людях и площади, коррекции эффективности вентиляции систем с несколькими зонами, адресующие потери распределения и вызовы смешивания, количественную оценку эффективности распределения воздуха пространственной производительности доставки и интеграцию рекуперации энергии, снижающей термодинамический штраф от вентиляции наружного воздуха.

Вентиляция с управлением по CO2 использует переменность занятости для снижения энергопотребления при поддержании качества воздуха во время неполной занятости. Стратегия требует точного зондирования, надлежащих алгоритмов управления и понимания, что CO2 служит суррогатом занятости, а не полным показателем качества воздуха.

Уравнения разбавления загрязнителей управляют переходной реакцией, концентрациями в стационарном состоянии и требуемыми скоростями вентиляции для конкретных загрязнителей. Многозагрязнительные среды требуют идентификации ограничивающего вида и интеграции стратегий контроля источника, фильтрации и вентиляции.

Практические примеры демонстрируют полные процедуры расчетов для коммерческих многозонных систем, жилых сбалансированных вентиляций с рекуперацией энергии и высокие требования лаборатории вентиляции. Каждый сценарий демонстрирует отличные управляющие параметры: коммерческие системы уравновешивают разнообразие зон против энергоэффективности, жилой дизайн подчеркивает непрерывную низкоуровневую вентиляцию с выпуском в точечных источниках и лаборатории приоритизируют безопасность и опасный контроль загрязнителя над оптимизацией энергии.

Вентиляторы рекуперации энергии обеспечивают простой окупаемость 2-6 лет в большинстве климатических зон, с наибольшей экономией в климатах, ориентированных на нагрев, где большие разницы температуры внутри-наружу максимизируют восстановимую энергию. Требования профилактики замерзания в экстремальных холодных климатах вводят скромные энергетические штрафы, но сохраняют чистую экономию.

Процесс проектирования вентиляции проходит от физики первых принципов (сохранение массы/энергии) через стандартизированные процедуры расчета (ASHRAE 62.1/62.2) к конкретной системе реализации (выбор оборудования, стратегии управления, проверка комиссии). Цель количественная: доставить определенный наружный воздушный поток в дыхательные зоны при минимизации потребления энергии и капитальной стоимости. Правильное исполнение производит внутренние среды, поддерживающие здоровье жителей, производительность и комфорт в пределах инженерных ограничений.
