---
title: "Вентиляция по спросу"
aliases: ["Вентиляция по спросу"]
weight: 5
---

Вентиляция по спросу (DCV) модулирует подачу наружного воздуха на основе фактической заполняемости помещения или условий качества внутреннего воздуха, а не проектной заполняемости. Эта стратегия снижает энергопотребление путем исключения ненужной вентиляции в периоды низкой или переменной заполняемости.

## Основные принципы

DCV основана на предпосылке, что требования к вентиляции прямо пропорциональны плотности людей и метаболической активности. Непрерывно контролируя условия в помещении, система регулирует приток наружного воздуха для поддержания приемлемого качества внутреннего воздуха при минимизации энергии на кондиционирование.

**Основные параметры управления:**
- Концентрация CO2 (показатель заполняемости)
- Прямой подсчет количества людей
- Уровни VOC
- Концентрация твердых частиц
- График по времени

## Управление на основе CO2

Диоксид углерода служит надежным суррогатом заполняемости, поскольку люди выдыхают CO2 с предсказуемой скоростью. Скорость генерации CO2 для неподвижно сидящих взрослых составляет в среднем 0,3 л/мин при стандартных метаболических показателях.

### Соотношения концентрации CO2

Стационарная концентрация CO2 определяется следующим образом:

**C_ss = C_oa + (N × G) / V_ot**

Где:
- C_ss = стационарная концентрация CO2 внутри помещения (ppm)
- C_oa = концентрация CO2 в наружном воздухе (обычно 400–450 ppm)
- N = количество людей
- G = скорость генерации CO2 на одного человека (л/с)
- V_ot = общая скорость вентиляции наружным воздухом (л/с)

### Концентрация CO2 в наружном воздухе

Базовые уровни CO2 в наружном воздухе варьируются в зависимости от местоположения и со временем увеличиваются:

| Среда | Типичный CO2 (ppm) |
|-------------|-------------------|
| Сельские районы | 400–420 |
| Пригородные районы | 420–450 |
| Городские районы | 450–500 |
| Рядом с автодорогами | 500–600 |

Проектные расчеты должны использовать локально измеренные значения или консервативные оценки 450 ppm для общих приложений.

### Выбор уставки CO2

ASHRAE 62.1 не требует специфичных уставок CO2, но предоставляет рекомендации, основанные на скорости вентиляции на одного человека. Для типичных приложений:

**Расчет целевой уставки:**
- При скорости наружного воздуха 15 CFM (25 м³/ч) на одного человека: примерно 1000–1100 ppm
- При скорости наружного воздуха 10 CFM (17 м³/ч) на одного человека: примерно 1400–1500 ppm
- При скорости наружного воздуха 20 CFM (34 м³/ч) на одного человека: примерно 800–900 ppm

**Общие уставки по типам помещений:**

| Тип помещения | Уставка CO2 (ppm) | Основание |
|------------|-------------------|-------|
| Офисные помещения | 1000 | 17 CFM (29 м³/ч) на одного человека + 0,12 CFM/м² (0,61 м³/(ч·м²)) |
| Учебные классы | 1100 | Высокая плотность, минимум 15 CFM (25 м³/ч) на одного человека |
| Конференц-залы | 1000 | Переменная заполняемость |
| Розничная торговля | 850 | Низкая плотность, общественное пространство |

### Скорость генерации внутри помещения

Генерация CO2 зависит от уровня метаболической активности:

| Уровень активности | Скорость генерации CO2 |
|----------------|---------------------|
| Малоподвижный (офисная работа) | 0,31 л/мин |
| Легкая активность (шоппинг) | 0,48 л/мин |
| Умеренная активность (склад) | 0,63 л/мин |
| Высокая активность (спортзал) | 1,15 л/мин |

## Скорости вентиляции ASHRAE 62.1

ASHRAE 62.1 определяет скорости вентиляции, используя процедуру расчета скорости вентиляции, которая объединяет компоненты на основе людей и площади.

### Воздушный поток наружного воздуха в дыхательной зоне

**V_bz = R_p × P_z + R_a × A_z**

Где:
- V_bz = воздушный поток наружного воздуха в дыхательной зоне (CFM)
- R_p = скорость наружного воздуха на одного человека (CFM/человека)
- P_z = население зоны (проектное или фактическое с DCV)
- R_a = скорость наружного воздуха на площадь (CFM/м²)
- A_z = площадь пола зоны (м²)

### Скорость наружного воздуха на одного человека

Стандартные скорости из таблицы 6.2.2.1 ASHRAE 62.1:

| Категория использования | R_p (CFM/человека) | R_a (CFM/м²) |
|-------------------|------------------|---------------|
| Офисное пространство | 5 | 0,06 |
| Конференц-залы/переговорные | 5 | 0,06 |
| Учебные классы (возраст 9+) | 10 | 0,12 |
| Лекционный класс | 7,5 | 0,06 |
| Розничные точки продаж | 7,5 | 0,12 |
| Вестибюли/преф-функции | 7,5 | 0,06 |

### Минимальная скорость вентиляции

Системы DCV должны поддерживать минимальную вентиляцию на основе компонента площади:

**V_min = R_a × A_z**

Это обеспечивает базовое разбавление загрязнителей, не связанных с присутствием людей, включая:
- Выбросы строительных материалов
- Остатки средств для уборки
- Летучесть мебели
- Инфильтрацию загрязнителей наружного воздуха

## Технологии датчиков присутствия

### Датчики прямого обнаружения присутствия

**Датчики пассивного инфракрасного излучения (PIR):**
- Обнаружение теплового движения
- Бинарный выход (занято/не занято)
- Ограниченная точность подсчета людей
- Стоимость: $50–$150 за датчик

**Ультразвуковые датчики:**
- Обнаружение движения посредством эффекта Доплера
- Лучшее покрытие в перекрытых пространствах
- Невозможен подсчет людей
- Стоимость: $75–$200 за датчик

**Системы компьютерного зрения:**
- Счетчик на основе камеры
- Высокая точность (±5%)
- Требуется учет проблем конфиденциальности
- Стоимость: $500–$2000 за камеру

**WiFi/Bluetooth отслеживание:**
- Оценка заполняемости на основе устройства
- Потенциал интеграции на уровне здания
- Недоучет пользователей без устройства
- Стоимость: $200–$500 за точку доступа

### Датчики CO2

**Неразрушающие датчики инфракрасного излучения (NDIR):**
- Отраслевой стандарт для приложений HVAC
- Точность: ±50 ppm (обычно)
- Требуют периодической калибровки
- Срок службы: 10–15 лет
- Стоимость: $200–$600 за датчик

**Требования к размещению датчика:**
- Установка на высоте дыхательной зоны (0,9–1,8 м над полом)
- Избежать размещения рядом с диффузорами подачи воздуха
- Минимум 0,9 м от вытяжных решеток
- Репрезентативность для занятой зоны
- Несколько датчиков для больших или неправильных помещений

## Алгоритмы управления

### Пропорциональное управление

Положение заслонки наружного воздуха модулируется пропорционально разнице между измеренным и уставным CO2:

**OA_damper = OA_min + K_p × (CO2_measured - CO2_setpoint)**

Где:
- OA_damper = положение заслонки наружного воздуха (%)
- OA_min = минимальное положение заслонки (%)
- K_p = пропорциональный коэффициент усиления
- CO2_measured = текущее показание датчика (ppm)
- CO2_setpoint = целевая концентрация (ppm)

Типичные значения коэффициента усиления варьируются от 0,05 до 0,20 %/ppm в зависимости от требуемой чувствительности системы.

### Логика сброса

**Пропорционально-интегральное (PI) управление:**
Добавляет интегральный член для исключения стационарной ошибки:

**OA_damper = OA_min + K_p × e + K_i × ∫e dt**

Где:
- e = ошибка (CO2_measured - CO2_setpoint)
- K_i = интегральный коэффициент усиления

**Сброс уставки:**
Регулирует уставку CO2 на основе температуры или энтальпии наружного воздуха, чтобы максимизировать возможности бесплатного охлаждения, когда условия наружного воздуха благоприятны.

### Рассмотрение времени отклика

Концентрация CO2 медленно реагирует на изменения заполняемости из-за объема помещения и скорости воздухообмена:

**Постоянная времени (τ) = V_space / V_ot**

Для помещения объемом 283 м³ с воздушным потоком 471 м³/ч наружного воздуха:
τ = 283 / (471/60) = 36 минут

Помещение достигает 63% от окончательного изменения концентрации за одну постоянную времени, 95% за три постоянных времени.

## Потенциал энергосбережения

Энергосбережение DCV достигается за счет снижения нагревания, охлаждения, осушения наружного воздуха и энергии вентилятора.

### Энергосбережение при нагреве

**Q_heating = 0,34 × ΔV_oa × Δt × hours**

Где:
- Q_heating = годовое сокращение энергии отопления (кДж)
- 0,34 = константа (кДж/(м³/ч·°C·ч))
- ΔV_oa = снижение объема наружного воздуха (м³/ч)
- Δt = разница температур внутри-снаружи (°C)
- hours = годовые рабочие часы с пониженным воздушным потоком

### Энергосбережение при охлаждении

**Q_cooling = 0,34 × ΔV_oa × Δh × hours / COP**

Где:
- Q_cooling = годовое сокращение энергии охлаждения (кВт·ч)
- 0,34 = константа (кДж/(м³/ч·ч))
- Δh = разница энтальпии внутри-снаружи (кДж/кг)
- COP = коэффициент производительности холодильной машины

### Пример расчета

**Параметры проекта:**
- Помещение: учебный класс площадью 465 м²
- Проектная заполняемость: 125 человек
- Средняя заполняемость: 50 человек (40% использования)
- Рабочие часы: 2500 часов/год
- Климат: умеренно-влажный (отопление и охлаждение)

**Скорости вентиляции:**
- R_p = 10 CFM (17 м³/ч) на одного человека
- R_a = 0,12 CFM/м² (0,61 м³/(ч·м²))
- Минимальный наружный воздух = 0,61 × 465 = 283 м³/ч
- Проектный наружный воздух = (17 × 125) + 283 = 2408 м³/ч
- Средний наружный воздух DCV = (17 × 50) + 283 = 1133 м³/ч
- Сокращение воздушного потока = 2408 - 1133 = 1275 м³/ч

**Годовое энергосбережение при нагреве:**
- Средняя Δt = 19°C
- Q_heating = 0,34 × 1275 × 19 × 2500 = 20 500 000 кДж = 5695 кВт·ч
- При цене $12 за ГДж природного газа и 80% эффективности: $682/год

**Годовое энергосбережение при охлаждении:**
- Средняя Δh = 8 кДж/кг
- COP = 3,5
- Q_cooling = 0,34 × 1275 × 8 × 2500 / 3,5 = 7787 кВт·ч
- При цене $0,12/кВт·ч: $935/год

**Общее годовое сбережение: $1617**

### Факторы энергосбережения

Величина энергосбережения зависит от:

| Фактор | Высокое сбережение | Низкое сбережение |
|--------|-------------|-------------|
| Переменность заполняемости | >50% изменение | <20% изменение |
| Суровость климата | Экстремальное отопление/охлаждение | Мягкий круглый год |
| Плотность заполняемости | Высокая (>7 человек на 100 м²) | Низкая (<3 человека на 100 м²) |
| Рабочие часы | >4000 часов/год | <2000 часов/год |
| Базовая вентиляция | Фиксированная при проектной нагрузке | Уже модулируемая |

## Датчики VOC

Датчики летучих органических соединений (VOC) обнаруживают химические загрязнители, не связанные с заполняемостью, включая средства для уборки, строительные материалы и загрязнители наружного воздуха.

**Датчики оксида металла (MOS):**
- Обнаружение общего количества VOC
- Отклик на углеводородные соединения
- Подверженность дрейфу и перекрестной чувствительности
- Требуют частой калибровки
- Стоимость: $150–$400

**Фотоионизационные детекторы (PID):**
- Измерение конкретных соединений VOC
- Лучшая точность, чем MOS
- Дороже и сложнее
- Приложения лабораторного уровня
- Стоимость: $1000–$3000

## Датчики твердых частиц

Оптические счетчики частиц измеряют концентрацию PM2.5 и PM10 для управления фильтрацией и приемом наружного воздуха на основе загрязнения частицами.

**Датчики лазерного рассеяния:**
- Измерение PM2.5 в реальном времени
- Точность ±10 мкг/м³
- Используются при ответе на дымовые загрязнения
- Стоимость: $200–$800

## Приложения и ограничения

**Идеальные приложения:**
- Помещения с высокой переменностью заполняемости (конференц-залы, аудитории, учебные классы)
- Плотная заполняемость с значительным компонентом вентиляции на основе людей
- Климаты со значительными нагрузками отопления или охлаждения
- Здания с продолжительными рабочими часами

**Ограничения:**
- Не подходит для постоянной высокой плотности заполняемости
- Медленный отклик на быстрые изменения заполняемости
- Требует наладки и постоянной калибровки
- Неэффективна, когда компонент площади доминирует в требовании вентиляции
- Может не устранить все источники загрязнения

## Интеграция с системами здания

DCV интегрируется с:
- Системами автоматизации зданий (протоколы BACnet, LonWorks)
- Платформами управления энергией
- Системами обнаружения и диагностики неисправностей
- Системами расписания заполняемости
- Панелями управления качеством внутреннего воздуха

Надлежащая интеграция позволяет использовать продвинутые стратегии, включая предсказательную вентиляцию на основе запланированных событий и многозонную оптимизацию, балансирующую использование энергии с качеством воздуха во всех зданиях.
