---
title: "Вентиляция кухни"
aliases: ["Вентиляция кухни"]
weight: 7
description: "Проектирование и расчёт систем механической вентиляции кухни: вытяжные зонты, расходы воздуха, приток, системы пожаротушения и управление."
---
## Обзор

Вентиляция кухни — критическая подсистема ОВК, предназначенная для удаления кулинарных паров, жировых аэрозолей, запахов, угарного газа и избыточного тепла из рабочей зоны повара и кухонного оборудования. Согласно ASHRAE 154-2016 (*Ventilation for Commercial Cooking Areas*) и нормативам NFPA 96, кухонная вентиляция обеспечивает как санитарно-гигиеническую функцию (контроль качества воздуха в помещении), так и противопожарную защиту путём удаления горючих жировых паров. Системы кухонной вентиляции различаются по типам зонтов, способам подачи компенсирующего воздуха и уровню автоматизации управления. Правильное проектирование обеспечивает безопасность, энергоэффективность и соответствие СанПиН 2.3.4.3590-20 и ведомственным инструкциям.

## Физические принципы и явления

Кулинарные процессы (жарка, варка, гриль) генерируют:
- **Тепло** $Q$ (кВт): излучение и конвекция от нагретых поверхностей
- **Влажность**: водяной пар из продуктов питания
- **Жировые аэрозоли**: частицы и пары жиров, PM₂.₅, PM₁₀
- **Дымовые газы**: от прямого сжигания топлива в встроенных конфорках

Захват загрязнений основан на **принципе тепловой плавучести** (buoyancy) и **индукции сплошного потока**. Горячий воздух над оборудованием плотнее холодного периферийного, создавая восходящий поток. Вытяжной зонт с приложенной скоростью забора $v$ (м/с) захватывает этот поток и вовлекает окружающий воздух — эффект индукции.

Закон сохранения массы вытяжки:
$$V_{\text{exh}} = V_{\text{capture}} + V_{\text{induced}}$$

где $V_{\text{exh}}$ — расход на вытяжке (м³/ч), $V_{\text{capture}}$ — первичный захват горячего плюма, $V_{\text{induced}}$ — индукция периферийного воздуха.

Жировые аэрозоли оседают на поверхностях воздуховода при недостаточной скорости потока и конденсируются, создавая пожарную опасность. Минимальная скорость в жировом воздуховоде: **3,0 м/с** (ASHRAE 154, NFPA 96).

## Компоненты системы вентиляции кухни

### Вытяжные зонты (вытяжные шкафы)

**Зонты типа I** — стандартные капотажные устройства для оборудования, выделяющего жировые пары (фритюрницы, плиты, гриль, жарочные шкафы). Характеризуются:
- Коробом с облицовкой (нержавеющая сталь AISI 304)
- Фильтрами для жировых аэрозолей (или промывными элементами)
- Боковыми щитками для улучшения захвата
- Минимальная скорость захвата: 0,5–1,0 м/с на границе рабочей зоны

**Зонты типа II** — для оборудования без жира (варочные котлы, паровые конвектоматы). Требуют меньший расход воздуха; жировые фильтры не нужны.

### Геометрия и типы зонтов

**Купольные (dome) зонты** — классическая форма с куполообразным кожухом; эффективны для центральных плит. Типовая глубина: 0,6–1,0 м.

**Проксимальные (proximity) зонты** — низкопрофильные, устанавливаются максимально близко к оборудованию (0,3–0,5 м); захватывают тепловой плюм эффективнее благодаря большей скорости захвата.

**Зонты с задней полкой (backshelf)** — для оборудования у стены; полка отражает плюм в центр зонта.

**Зонты для прохода (pass-over hoods)** — низкие, без передней панели; используются в узких проходах между столами.

**Накладные зонты (under-fired)** — врезаны в потолок или над скрытым оборудованием; требуют наибольшего расхода.

### Расход вытяжного воздуха

Расчёт базируется на стандартной формуле ASHRAE 154:
$$V_{\text{exh}} = P \times L \times v_{\text{cap}}$$

где:
- $P$ — периметр открытого фронта зонта (м)
- $L$ — глубина зонта (м)
- $v_{\text{cap}}$ — скорость захвата (м/с), типично 0,5–1,5 м/с для зонтов типа I

**Типовые значения расхода** для одного оборудования:
- Фритюрница (1 м²): 500–1000 м³/ч
- 6-горелочная плита: 1200–1800 м³/ч
- Жарочный шкаф: 800–1200 м³/ч
- Паровой конвектомат (зонт II): 400–700 м³/ч

При наличии нескольких единиц оборудования применяется **коэффициент одновременности** $k$ (обычно 0,7–0,9) по ASHRAE 154, поскольку все агрегаты работают редко на полную мощность одновременно:
$$V_{\text{total}} = k \sum V_i$$

### Требования к приточному воздуху (компенсирующий воздух)

Удаляемый воздух должен быть скомпенсирован подачей свежего воздуха в соотношении **100–110 %** от вытяжного (с учётом утечек). Различают варианты:

**Неподогретый наружный воздух** — экономичен, но летом создаёт дискомфорт в кухне. Применим в тёплых климатах.

**Подогретый приточный воздух** — нагревается ТО (тепловентилятором) или водяным теплообменником до температуры 18–22 °C перед распределением. Типовая мощность подогрева:
$$Q_{\text{heat}} = \dot{m} \cdot c_p \cdot (T_{\text{target}} - T_{\text{ambient}})$$

где $c_p \approx 1,005$ кДж/(кг·°C) для воздуха, $\dot{m} = \rho V$ — массовый расход.

**Приточный воздух с прямым сжиганием топлива (make-up air units, MUA)** — газовые или электрические нагреватели встраиваются в вентиляционный модуль; обеспечивают быстрый нагрев при минусовых температурах наружного воздуха. Мощность: 10–100 кВт.

**Трансферный воздух** — воздух из соседних областей (столовой, офиса) подаётся в кухню через проёмы или переточные решётки при разрежении; снижает требуемый объём наружного воздуха и затраты на кондиционирование.

### Жировые воздуховоды и системы очистки

Воздуховоды для кухонной вентиляции изготавливаются из **нержавеющей стали AISI 304/316** (устойчива к коррозии и жировым отложениям) или оцинкованной стали.

**Минимальная скорость потока**: 3,0 м/с (NFPA 96, ASHRAE 154) — предотвращает отложение жира на стенках, снижает пожарный риск. Для воздуховода сечением $A$ (м²):
$$V_{\text{min}} = 3,0 \times A$$

Воздуховоды прокладываются с уклоном **1 : 4** (25 %) в сторону сливного стакана для отвода конденсата и жидких фракций жира.

**Люки для очистки** (cleanout access doors) устанавливаются каждые 2–3 м по длине воздуховода и в местах поворотов для инспекции и удаления жировых отложений согласно NFPA 96.

**Жироуловители** (grease interceptors, дефлекторы):
- Инерционные дефлекторы: меняют направление потока на 90° для гравитационного осаждения частиц
- Цилиндрические жироуловители: расширяют сечение, снижают скорость, жир оседает
- Эффективность: 80–95 % для частиц > 10 мкм

**Сухие фильтры** (сетчатые, электростатические) устанавливаются в самом зонте и требуют регулярной очистки (еженедельно–ежедневно в зависимости от режима) моющими средствами или заменой.

### Системы пожаротушения

Согласно **NFPA 96**, в жировой системе вентиляции кухни обязательна автоматическая система пожаротушения (АПТ), обычно **система с мокрым химикатом** (K-класс, вещество на основе ацетата калия).

Компоненты:
- **Термочувствительный датчик** (fusible link): срабатывает при T > 70–75 °C, разрушает спираль и открывает клапан
- **Резервуар с хладагентом** (10–20 л)
- **Распылительные форсунки** в зонте и воздуховоде
- **Отсечной клапан газа** (solenoid valve): отключает питание конфорок при пожаре

Проверка АПТ: один раз в год по NFPA 96 и 17A.

**Оборудование, сертифицированное UL** (Underwriters Laboratories) — вытяжные зонты, нагреватели приточного воздуха, фильтры. Сертификат UL 62 (электробезопасность), UL 1046 (жировые фильтры), UL 378 (зонты) обязателен при продаже в ряде стран.

## Методика расчёта и проектирования

### Этап 1: Определение оборудования и базового расхода

1. Составить перечень варочного оборудования с указанием типа (плита, фритюр, гриль и т. д.)
2. По ASHRAE 154 или таблицам производителя определить требуемый расход $V_i$ для каждого агрегата
3. Применить коэффициент одновременности $k$ (обычно 0,75–0,85):
$$V_{\text{hood}} = k \sum V_i$$

**Пример**: кухня с 6-горелочной плитой (1500 м³/ч), фритюрницей (700 м³/ч) и грилем (900 м³/ч) при $k = 0,8$:
$$V_{\text{hood}} = 0,8 \times (1500 + 700 + 900) = 2560 \text{ м³/ч}$$

### Этап 2: Выбор типа зонта и уточнение расхода

- **Проксимальные зонты** → расход на 10–15 % меньше благодаря более эффективному захвату
- **Накладные зонты** → расход на 20–30 % больше
- **Зонты для прохода** → расход на 15–20 % больше

### Этап 3: Расчёт приточного воздуха и компенсации

$$V_{\text{supply}} = 1,10 \times V_{\text{exh}}$$

Дополнительные 10 % компенсируют утечки в помещении.

Для подогрева приточного воздуха от $T_{\text{out}}$ до $T_{\text{target}} = 18$ °C:
$$Q_{\text{heat}} = \frac{V_{\text{supply}}}{3600} \times \rho \times c_p \times (T_{\text{target}} - T_{\text{out}})$$

Пример: $V = 2560$ м³/ч, $T_{\text{out}} = -10$ °C, $\rho = 1,29$ кг/м³, $c_p = 1005$ Дж/(кг·К):
$$Q = \frac{2560}{3600} \times 1,29 \times 1005 \times (18 - (-10)) = 26 \text{ кВт}$$

### Этап 4: Расчёт сечения воздуховода

Минимальная скорость 3 м/с в жировом воздуховоде. Из условия $V = A \times v$:
$$A_{\min} = \frac{V_{\text{hood}}}{3,6 \times v} = \frac{2560}{3,6 \times 3,0} \approx 0,24 \text{ м}^2$$

Типовое сечение воздуховода: круглое Ø 600 мм (площадь 0,283 м²) или прямоугольное 0,4 × 0,6 м.

### Этап 5: Проверка перепада давления

Потери давления в жировом воздуховоде с учётом шероховатости и загрязнения:
$$\Delta P = f \times \frac{L}{D_h} \times \frac{\rho v^2}{2}$$

где $f$ — коэффициент трения (0,03–0,05 для шероховатого стального воздуховода), $D_h$ — гидравлический диаметр, $L$ — длина.

Общие потери системы: $\Delta P_{\text{total}} \approx 100–200$ Па. Выбранный вентилятор должен обеспечить расход при таком давлении.

## Применение в ОВК-системах

### Типы систем кухонной вентиляции

**Независимая система** — отдельный вентилятор, воздуховод, система управления. Типично в ресторанах и столовых средней площади.

**Интегрированная система** — вытяжка кухни подключена к главной приточно-вытяжной системе (ПВУС) здания, с локальным управлением расходом и автоматической балансировкой давления в соседних помещениях.

**Система с рекуперацией тепла** (в холодных климатах) — тепло вытяжного воздуха передаётся приточному через пластинчатый теплообменник (эффективность 60–80 %). Перед рекуператором обязателен жироуловитель (не менее 95 % очистки), иначе жир засорит теплообменник.

### Климатические зоны и особенности

- **Холодный климат** (России, Скандинавия): требуется мощный подогрев приточного воздуха, возможна рекуперация тепла
- **Умеренный климат**: стандартный подогрев до 15–18 °C
- **Жаркий климат**: минимальный подогрев или охлаждение приточного воздуха, повышенные требования к влажности в помещении

## Управление и автоматизация

### Вентиляция с регулируемой скоростью

**Управление на основе температуры** — датчик температуры в вытяжном воздуховоде или над оборудованием; при повышении T выше установленного значения (65–70 °C) вентилятор ускоряется, ниже — замедляется. Энергосбережение: 30–50 %.

**Управление на основе оптики (дымности)** — фотодатчик в воздуховоде или зонте реагирует на концентрацию жировых частиц; расход корректируется динамически. Более точное, но дороже.

**Гибридная система** — комбинация температурного датчика и датчика дымности. Типовой алгоритм:
1. T > 75 °C → 100 % расход (максимум)
2. 60 °C < T < 75 °C → 75 % расход
3. T < 60 °C и дым минимален → 50 % расход
4. Минимум не менее 10 % (поддержание тяги)

### Системы управления на основе спроса (Demand Control Ventilation, DCV)

Расход вытяжки модулируется в зависимости от:
- Присутствия людей (датчик движения)
- Нагрузки оборудования (сигналы от варочных агрегатов)
- Качества воздуха (CO₂, формальдегид)

При неиспользовании кухни вентилятор переводится в режим 25–30 % от номинального расхода, обеспечивая минимальный воздухообмен.

## Стандарты и нормативы

| Стандарт | Область применения |
|----------|-------------------|
| **ASHRAE 154-2016** | Вентиляция коммерческих кухонь, расходы воздуха, проектирование зонтов |
| **NFPA 96** (США) | Системы вентиляции, пожарная безопасность, требования к АПТ |
| **СП 60.13330.2020** (РФ) | Отопление, вентиляция, кондиционирование; нормы воздухообмена в кухнях |
| **СанПиН 2.3.4.3590-20** (РФ) | Санитарно-эпидемиологические требования, включая вентиляцию пищеблоков |
| **ISO 12236** | Вытяжные системы жилищных и коммерческих зданий |
| **EN 13779** (Европа) | Классификация воздуховодов и требования к качеству воздуха |
| **UL 62, UL 1046, UL 378** | Сертификация оборудования вентиляции |

## Практические рекомендации

### Типовые диапазоны и значения по умолчанию

| Параметр | Значение |
|----------|----------|
| **Скорость захвата зонта, м/с** | 0,5–1,5 |
| **Скорость в жировом воздуховоде, м/с** | 3,0–5,0 |
| **Минимальный расход в режиме ожидания, % от макс.** | 25–30 |
| **Компенсирующий воздух, % от вытяжки** | 100–110 |
| **Температура подогретого приточного воздуха, °C** | 18–22 |
| **Чистота воздуховодов, периодичность** | 1 раз в месяц (визуально), чистка 1 раз в квартал |
| **Проверка АПТ** | 1 раз в год |

### Типичные ошибки проектирования

1. **Занижение расхода** — недостаточный захват жировых паров, скопление жира в воздуховоде, пожарная опасность
2. **Неправильная геометрия зонта** — открытые стороны или плохо ориентированные стороны; эффективность падает на 20–30 %
3. **Отсутствие компенсирующего воздуха** — разрежение в помещении > 10 Па, подсос воздуха из соседних комнат, отдача дыма в столовую
4. **Забитые жировые воздуховоды** — снижение пропускной способности, потери давления, срабатывание датчиков перегрева
5. **Неправильный выбор жироуловителя** — теплообменник вентсистемы здания сразу засаливается; требуется предварительная очистка 95 %+
6. **Отсутствие или неправильная установка АПТ** — несоответствие NFPA 96, нарушение страховки

### Проверочный лист для проектировщика

- ☐ Определён полный перечень кулинарного оборудования с типом (жировое/безжировое)
- ☐ Рассчитан базовый расход с коэффициентом одновременности
- ☐ Выбран тип зонта и уточнён расход
- ☐ Рассчитана компенсирующая подача (110 % от вытяжки)
- ☐ Определена мощность подогрева приточного воздуха
- ☐ Выбраны сечение воздуховода и материал (нержавейка)
- ☐ Сечение проверено на скорость ≥ 3 м/с
- ☐ Предусмотрены люки очистки каждые 2–3 м
- ☐ Установлены жироуловители перед рекуперацией (если есть)
- ☐ Спроектирована система АПТ с датчиками и форсунками (NFPA 96)
- ☐ Выбран управляющий модуль (статический, температурный или оптический)
- ☐ Все компоненты сертифицированы (UL или эквивалент)
- ☐ Предусмотрен регулярный график чистки (договор с подрядчиком)
