---
title: "Лабораторная вентиляция"
aliases: ["Лабораторная вентиляция"]
weight: 8
---

```yaml
---
title: "Лабораторная вентиляция"
weight: 8
description: "Проектирование и эксплуатация систем вентиляции лабораторных помещений: вытяжные шкафы, биологические кабинеты, чистые столы, системы мониторинга и нормативные требования."
---
```

## Обзор

Лабораторная вентиляция — это комплекс специализированных систем воздухообмена, предназначенных для защиты персонала, окружающей среды и целостности экспериментов от вредных веществ, патогенов и загрязнений. В отличие от общественных и жилых зданий, лаборатории требуют высокоточного контроля направления воздушных потоков, скоростей, давлений и герметичности ограждающих конструкций. Согласно ASHRAE 110 и EN 12922, вытяжные шкафы являются основным инженерным барьером против распространения опасных веществ, однако их эффективность зависит от правильного проектирования, установки, валидации и постоянного мониторинга.

Системы лабораторной вентиляции включают вытяжные устройства (фьюм-шкафы, биокабинеты, боксы для работы с особо опасными материалами), приточные устройства (чистые столы, ламинарные рабочие поверхности) и комплексные решения для поддержания дифференцированного давления в помещениях. Проектирование таких систем требует соблюдения множества международных и национальных стандартов, включая ASHRAE 62.1, ASHRAE 110, ISO 14644, NSF/ANSI 49 и действующие ГОСТ Р, СП и СНиП.

## Физические принципы и теория

Основным механизмом защиты в лабораториях является создание направленного воздушного потока, который увлекает загрязняющие вещества в сторону вытяжной решётки, препятствуя их распространению в рабочую зону персонала. Минимальная скорость потока на лицевой панели вытяжного шкафа нормируется для обеспечения этого захвата.

**Уравнение баланса воздуха в помещении:**
$$V_{\text{вход}} = V_{\text{вытяжка}} + \Delta V_{\text{утечки}}$$

где $V_{\text{вход}}$ — объёмный расход приточного воздуха (м³/ч), $V_{\text{вытяжка}}$ — расход вытяжки (м³/ч), $\Delta V_{\text{утечки}}$ — утечки через неплотности.

**Расчёт скорости потока на лицевой панели:**
$$v_{\text{лиц}} = \frac{Q}{A_{\text{отв}}}$$

где $Q$ — объёмный расход через шкаф (м³/ч), $A_{\text{отв}}$ — площадь открытия лицевой панели (м²).

Согласно ASHRAE 110, номинальная скорость на лицевой панели для стандартных химических фьюм-шкафов составляет 0,4–0,5 м/с при минимальной высоте открытия саше 0,1 м. Для биокабинетов класса II скорость втягивания на передней кромке нормируется на уровне 0,25–0,5 м/с в зависимости от типа.

## Компоненты и типы устройств

### Вытяжные шкафы (фьюм-шкафы)

**Шкафы с постоянным расходом воздуха (CAV — Constant Air Volume)** поддерживают фиксированный объёмный расход независимо от положения саше. Преимущество — простота управления; недостаток — высокие энергозатраты и риск образования мёртвых зон при частичном открытии.

**Шкафы с переменным расходом воздуха (VAV — Variable Air Volume)** модулируют расход в зависимости от положения лицевого окна для поддержания постоянной скорости потока. Это экономит энергию на 30–50% по сравнению с CAV-системами при сохранении защиты.

**Шкафы с байпасом** имеют дополнительный воздухозаборник над саше, который автоматически открывается при подъёме окна. Это предотвращает избыточное давление в шкафу и снижает энергопотребление вентилятора.

**Шкафы со вспомогательным воздухом (补助进气)** получают часть приточного воздуха напрямую, а не из лаборатории, что уменьшает потери кондиционированного воздуха из рабочей зоны.

**Рециркуляционные шкафы (без воздуховодов)** содержат встроенные угольные или HEPA-фильтры и не требуют подключения к вентсистеме здания. Они применяются в учреждениях с ограниченной инфраструктурой, но менее надёжны для высокотоксичных веществ.

### Биологические защитные кабинеты

Согласно NSF/ANSI 49 и EN 12469, биокабинеты классифицируются по уровню защиты:

| Класс | Защита персонала | Защита продукта | Примечание |
|-------|------------------|-----------------|-----------|
| I | Да | Нет | Воздух не рециркулируется |
| II A1 | Да | Да | 30% рециркуляции, простой дизайн |
| II A2 | Да | Да | 50–70% рециркуляции, более сложный контроль |
| II B1 | Да | Да | Частичный выброс, совместный воздуховод |
| II B2 | Да | Да | Полный выброс, отдельные воздуховоды |
| III | Высочайшая | Да | Герметичный, для уровня 4 опасности |

Скорость втягивания воздуха на передней кромке биокабинета класса II нормируется в диапазоне 0,38–0,63 м/с (ASHRAE 110, NSF/ANSI 49). Рециркуляционные фильтры (HEPA или ULPA) должны обеспечивать коэффициент задержания не менее 99,97% для частиц размером ≥0,3 мкм (ASHRAE 52.2).

### Чистые столы и ламинарные рабочие поверхности

Чистые столы (ламинарные боксы) создают нисходящий или горизонтальный поток отфильтрованного воздуха для защиты чувствительного продукта (электроника, фармацевтика, микробиология). Скорость потока в рабочей зоне поддерживается на уровне 0,3–0,5 м/с для вертикального потока и 0,4–0,6 м/с для горизонтального (ISO 14644-1).

## Методы контроля и валидации

### Требования к скорости потока на лицевой панели

Минимальная скорость захвата для стандартного химического фьюм-шкафа: **0,4–0,5 м/с**. Измерение производится в соответствии с ASHRAE 110 методом сетки из 16 точек (4×4) на площади открытия лицевой панели. Среднее значение скорости не должно быть ниже номинального, а вариация между измерениями не должна превышать ±20%.

### Мониторинг положения саше и сигнализация

Современные VAV-шкафы оснащены датчиками положения окна (потенциометрами или индуктивными датчиками), которые передают сигнал на контроллер для модуляции расхода. Алармирующая система предупреждает о неправильном положении саше (слишком высоко или слишком низко).

### Тестирование герметичности и дымовое тестирование

**Ежегодное визуальное дымовое тестирование** (smoke test по ASHRAE 110) проводится путём введения безвредного дымового маркера (например, визуального аэрозоля из диоксида азота) в рабочую зону шкафа. Дым должен немедленно увлекаться в вытяжное отверстие без утечек в сторону оператора. Это подтверждает правильность направления воздушного потока.

**Измерение скорости потока на лицевой панели** рекомендуется проводить ежегодно анемометром (термоанемометр или чашечный анемометр). Результаты документируются и сравниваются с исходными данными калибровки.

### Системы коллекторного отсасывания и скрубберы

Для работы с летучими органическими соединениями (VOC) и едкими газами применяются системы **коллекторной вытяжки** от нескольких точек концентрированного выброса (трубопроводная вытяжка из под-столов, аппаратов) с объединением в один магистральный воздуховод.

**Системы скрубберов (газовой очистки)** используют химическое поглощение или адсорбцию для нейтрализации вредных паров перед выбросом в атмосферу. Примеры: щелочные скрубберы для кислотных газов (HCl, SO₂), угольные фильтры для органики, каталитические окислители для оксидов азота.

### Специализированные шкафы

**Шкафы для перхлорной кислоты ($\text{HClO}_4$)** должны быть изготовлены из коррозионностойких материалов (нержавеющая сталь, хлорированный полиэстер) с подводом воды для смывки и защиты от самовоспламенения перхлоратов при испарении.

**Шкафы для радиоизотопов** оснащаются дополнительным контейнированием, мониторингом радиации и специальными фильтрами для задержания радиоактивных аэрозолей (HEPA + активированный уголь).

## Проектирование систем лабораторной вентиляции

### Требования к приточному воздуху в лаборатории

Согласно ASHRAE 62.1 и действующим СП 60.13330.2020, наружный воздух должен составлять не менее 20–30% от общего объёма вытяжки. Для химических лабораторий часто требуется 100% однократное проветривание (не рециркулируется воздух из лаборатории в соседние помещения).

### Поддержание дифференцированного давления

Лаборатория должна находиться под **лёгким разрежением** (–10 до –25 Па относительно соседних помещений) для предотвращения утечки загрязнённого воздуха наружу. Это достигается за счёт избытка вытяжки над приточным объёмом.

$$\Delta P = \rho g h = 1,2 \, \text{кг/м}^3 \times 9,81 \, \text{м/с}^2 \times h$$

где $h$ — эквивалентная высота столба воздуха, соответствующая разнице давлений.

Для $\Delta P = -15 \, \text{Па}$: $h = \frac{15}{1,2 \times 9,81} \approx 1,3 \, \text{мм}$ водяного столба.

### Расчёт объёма вытяжки

$$Q_{\text{вытяжка}} = \sum Q_{\text{шкаф}_i} + V_{\text{фоновая}} + \text{запас (15–20%)}$$

**Типовой расход для одного фьюм-шкафа (размер 1200 × 700 мм, открытие 0,15 м):**
$$Q = v \times A = 0,45 \, \text{м/с} \times (1,2 \times 0,15) \, \text{м}^2 = 0,081 \, \text{м}^3/\text{с} \approx 290 \, \text{м}^3/\text{ч}$$

## Стандарты и нормативные требования

| Стандарт | Область применения |
|----------|-------------------|
| ASHRAE 110 | Методика испытания фьюм-шкафов, скорость захвата, производительность |
| ASHRAE 62.1 | Качество воздуха в помещениях, минимальные нормы вентиляции |
| NSF/ANSI 49 | Биологические защитные кабинеты, классификация, требования |
| EN 12922 | Вытяжные устройства местные, требования безопасности |
| ISO 14644 серия | Чистые помещения, классификация чистоты, контроль загрязнений |
| ГОСТ 56220-2015 | Биологические защитные кабинеты, общие требования |
| СП 60.13330.2020 | Отопление, вентиляция, кондиционирование в России |

## Практические рекомендации

### Типовые диапазоны параметров

| Параметр | Значение |
|----------|----------|
| Скорость на лицевой панели (фьюм-шкаф) | 0,40–0,50 м/с |
| Скорость втягивания (биокабинет II) | 0,38–0,63 м/с |
| Скорость потока в чистом столе | 0,30–0,60 м/с |
| Давление в лаборатории | –10 до –25 Па |
| Уличный воздух в вытяжке | 20–100% |
| Кратность воздухообмена (воздух./ч) | 6–12 |
| Частота проверки скорости потока | Ежегодно |

### Типичные ошибки и их предотвращение

1. **Установка вытяжного шкафа вблизи приточных решёток** — создаёт короткое замыкание воздуха и снижает защиту. Дистанция должна быть не менее 2,5 м.
2. **Загромождение вытяжной решётки** — препятствует свободному выходу воздуха. Рекомендуется ежемесячная инспекция.
3. **Отсутствие калибровки системы контроля расхода (VAV)** — приводит к неправильной модуляции. Калибровку следует выполнять после установки и ежегодно.
4. **Использование неподходящих фильтров** — HEPA-фильтры теряют эффективность за 1–3 года в зависимости от загрязнённости воздуха. Требуется график замены.
5. **Игнорирование мониторинга давления** — из-за утечек в воздуховодах или засорения фильтров разрежение может упасть ниже нормы, что уменьшит защиту.

### Рекомендации по инвестиционным решениям

Для новых лабораторий рекомендуется выбирать **VAV-системы** с интегрированным мониторингом скорости потока и давления, так как они обеспечивают лучший контроль энергопотребления и надёжности на протяжении всего жизненного цикла (15–20 лет). Для специализированных работ с высокотоксичными или инфекционными агентами следует применять **биокабинеты класса II типа B** или **класса III** с независимым выбросом и полной герметизацией.
