---
title: "Проектирование естественной вентиляции"
aliases: ["Проектирование естественной вентиляции"]
description: "Руководство по проектированию на основе физики систем естественной вентиляции, включая расчеты эффекта стека, ветровой поток воздуха, методология определения размеров отверстий и стратегии интеграции гибридных систем."
keywords:
  - проектирование естественной вентиляции
  - расчет эффекта стека
  - ветровая вентиляция
  - вентиляция плавучести
  - тепловая труба
  - определение размеров отверстий
  - перекрестная вентиляция
  - гибридная вентиляция
  - пассивное охлаждение
  - CIBSE AM10
weight: 2
---

# Проектирование естественной вентиляции

Естественная вентиляция использует перепады давления, создаваемые тепловой плавучестью и ветровыми силами, для подачи свежего воздуха без механической энергии. Надлежащее проектирование требует количественного анализа движущих сил, путей потока воздуха и границ теплового комфорта.

## Принципы эффекта стека

Эффект стека (тепловая плавучесть) создает поток воздуха через вертикальные перепады давления, вызванные разницей температур внутри и снаружи помещения.

### Расчет потока воздуха эффекта стека

Объемный расход воздуха, вызванный эффектом стека:

**Q = C<sub>d</sub> × A × √(2 × g × H × ΔT / T<sub>avg</sub>)**

Где:
- Q = объемный расход (м³/с)
- C<sub>d</sub> = коэффициент расхода (0,60–0,65 для остроугольных отверстий)
- A = эффективная площадь отверстия (м²)
- g = ускорение свободного падения (9,81 м/с²)
- H = вертикальное расстояние между входом и выходом (м)
- ΔT = разница температур внутри и снаружи (K)
- T<sub>avg</sub> = средняя абсолютная температура (K)

### Уровень нейтрального давления

Уровень нейтрального давления (УНД) — это уровень, где внутреннее и наружное давления выравниваются. Для двух отверстий:

**H<sub>NPL</sub> = (A<sub>upper</sub>² × H) / (A<sub>lower</sub>² + A<sub>upper</sub>²)**

Оптимальное проектирование размещает УНД около середины высоты для балансировки скоростей входа и выхода.

### Перепад давления стека

Перепад давления на высоте h выше УНД:

**ΔP = ρ<sub>o</sub> × g × h × (ΔT / T<sub>avg</sub>)**

Где:
- ΔP = перепад давления (Па)
- ρ<sub>o</sub> = плотность наружного воздуха (кг/м³)
- h = высота выше УНД (м)

## Ветровая вентиляция

Ветер создает распределение давления на фасадах зданий на основе геометрии и ориентации. Поверхностные давления нагнетают перекрестную вентиляцию через ограждающую конструкцию здания.

### Коэффициенты давления ветра

Поверхностное давление относительно динамического давления ветра:

**P<sub>surface</sub> = C<sub>p</sub> × (ρ × V² / 2)**

Где:
- P<sub>surface</sub> = манометрическое давление на поверхности (Па)
- C<sub>p</sub> = коэффициент давления ветра (-0,7 до +0,7 типично)
- ρ = плотность воздуха (1,2 кг/м³ на уровне моря)
- V = скорость ветра на высоте здания (м/с)

Наветренные фасады: C<sub>p</sub> = +0,5 до +0,8
Подветренные фасады: C<sub>p</sub> = -0,3 до -0,5
Боковые фасады: C<sub>p</sub> = -0,6 до -0,7

### Ветровой поток воздуха

Расход через отверстия с перепадом давления:

**Q = C<sub>d</sub> × A × √(ΔP / (ρ/2))**

Для перекрестной вентиляции с входом и выходом:

**Q = C<sub>d</sub> × A<sub>eff</sub> × V<sub>ref</sub> × √(C<sub>p,inlet</sub> - C<sub>p,outlet</sub>)**

Где:
- A<sub>eff</sub> = 1 / √(1/A<sub>inlet</sub>² + 1/A<sub>outlet</sub>²)
- V<sub>ref</sub> = скорость ветра в расчетной точке (м/с)

## Методология определения размеров отверстий

Эффективная площадь отверстия должна удовлетворять как требованиям расхода вентиляции, так и ограничениям скорости для теплового комфорта.

### Расчет свободной площади

Требуемая свободная площадь для указанного расхода вентиляции:

**A<sub>required</sub> = Q<sub>design</sub> / (C<sub>d</sub> × v<sub>design</sub>)**

Где:
- Q<sub>design</sub> = требуемый расход вентиляции (м³/с)
- v<sub>design</sub> = проектная скорость воздуха через отверстие (м/с)

### Рекомендации по соотношению отверстий

| Конфигурация | Соотношение вход:выход | Производительность |
|--------------|-------------------|-------------|
| Сбалансированная | 1:1 | Максимальный поток воздуха |
| Ограниченный вход | 1:2 | Сниженный поток, меньше скорость входа |
| Ограниченный выход | 2:1 | Сниженный поток, большая скорость в помещении |

CIBSE AM10 рекомендует площади входа, равные или больше площадей выхода для занятых пространств.

### Эффективная высота отверстия

Для вентиляции с вертикальным смещением минимальное разделение отверстий:

**H<sub>min</sub> = Q² × T<sub>avg</sub> / (C<sub>d</sub>² × A² × 2 × g × ΔT)**

Типичные эффективные высоты: 2–4 м для одноэтажных, 6–12 м для многоэтажных атриумов.

## Границы теплового комфорта

Естественная вентиляция работает в более узких границах комфорта, чем механические системы.

### Допустимый диапазон температур

Модель адаптивного комфорта CIBSE TM52 определяет допустимую внутреннюю операционную температуру:

**T<sub>comf</sub> = 0,33 × T<sub>rm</sub> + 18,8°C**

Где:
- T<sub>comf</sub> = температура комфорта (°C)
- T<sub>rm</sub> = скользящая средняя наружная температура (°C)

Допустимый диапазон: T<sub>comf</sub> ± 3K для приемлемости 90%

### Ограничения скорости воздуха

| Условие | Максимальная скорость | Применение |
|-----------|-----------------|-------------|
| Сидячая работа | 0,15–0,25 м/с | Офисы, классы |
| Легкая деятельность | 0,25–0,40 м/с | Розница, циркуляция |
| Повышенное движение воздуха | 0,80–1,50 м/с | Охлаждающий эффект в теплых условиях |

Повышенные скорости приемлемы, когда T<sub>op</sub> > 25°C с контролем занимающимися.

### Ограничения охлаждающей способности

Охлаждающая способность естественной вентиляции:

**Q<sub>cooling</sub> = ρ × c<sub>p</sub> × V<sub>flow</sub> × ΔT**

Практическое охлаждение: 15–30 Вт/м² в умеренном климате
Пиковая способность: 40–50 Вт/м² с ночным охлаждением

## Стратегии интеграции гибридных систем

Гибридные (смешанные) системы объединяют естественную и механическую вентиляцию для расширения диапазона работы.

### Критерии переключения режимов

**Логика переключения:**

```
IF (T_outdoor < T_lower OR T_outdoor > T_upper) THEN
    Mechanical_Mode
ELSE IF (Wind_velocity > V_min AND ΔT > ΔT_min) THEN
    Natural_Mode
ELSE
    Mechanical_Mode
END IF
```

Типичные пороги:
- T<sub>lower</sub> = 12–15°C
- T<sub>upper</sub> = 25–28°C
- V<sub>min</sub> = 1,0–2,0 м/с
- ΔT<sub>min</sub> = 2–3K

### Конфигурации систем

**Зонированная гибридная:** Центральные зоны механически вентилируются, периметр естественно вентилируется

**Гибридная с переключением:** Здание переключается между естественным и механическим режимами

**Одновременная гибридная:** Естественная вентиляция постоянно дополняет механическую систему

### Требования интеграции

- Автоматизированные приводы окон/заслонок с интеграцией в BMS
- Датчики температуры и скорости ветра
- Взаимблокировка отключения механической системы во время естественного режима
- Минимальный механический резервный: 0,3–0,4 л/с/м² для поддержания качества воздуха в помещении
- Возможность ночной продувки: 5–10 воздухообменов в час

## Краткое описание процесса проектирования

1. **Установление требований:** Определите расходы вентиляции в соответствии с ASHRAE 62.1 или местными кодексами
2. **Анализ климата:** Оцените профили температуры, скорости ветра и влажности
3. **Расчет движущих сил:** Количественно определите давления стека и ветра для условий проектирования
4. **Определение размеров отверстий:** Определите площади входа/выхода, используя расчеты эффективной площади
5. **Проверка комфорта:** Подтвердите, что скорости воздуха и температуры находятся в допустимых пределах
6. **Планирование гибридных режимов:** Определите критерии переключения и резервную механическую способность
7. **Моделирование производительности:** Используйте CFD или многозонный анализ для сложных геометрий

Естественная вентиляция обеспечивает энергоэффективную доставку воздуха, когда наружные условия соответствуют требованиям комфорта. Точное прогнозирование потока воздуха требует тщательного анализа сил плавучести и ветра, правильного проектирования отверстий и реалистичной оценки границ теплового комфорта.

---

**Ссылки:**
CIBSE AM10: Естественная вентиляция в нежилых зданиях
CIBSE TM52: Пределы теплового комфорта
ASHRAE Fundamentals Handbook, глава 16: вентиляция и инфильтрация
