---
title: "Poultry Facilities"
description: "Environmental control design for poultry housing including broiler houses, layer facilities, turkey barns, breeder operations, and pullet growing houses with focus on ventilation strategies, temperature control, and air quality management."
weight: 3
---

## Production System Overview

Poultry production occurs in highly controlled enclosed environments optimizing growth rates and feed conversion efficiency. Modern facilities employ sophisticated environmental control systems maintaining precise temperature, humidity, and air quality parameters. Ventilation system design must accommodate dramatic changes in bird size and heat production from placement to market while maintaining cost-effective operation.

Environmental requirements vary significantly across poultry species and production stages. Newly placed chicks require temperatures of 88°F to 95°F declining approximately 5°F per week as birds grow. Market-age broilers perform optimally at 65°F to 75°F. Layer facilities maintain 65°F to 75°F for optimal egg production. Turkey operations follow similar temperature progression but extended growth periods compared to broilers.

## Broiler House Ventilation Design

Broiler production typically occurs in 40 to 60 foot wide houses with lengths of 400 to 600 feet. Modern facilities house 20,000 to 35,000 birds per house with multiple houses per farm site. Environmental control systems must accommodate the 800% to 1000% increase in bird mass and heat production during the 42 to 56 day grow-out period.

Minimum ventilation during brooding removes moisture and maintains air quality while preserving supplemental heat. Rates of 0.1 to 0.3 CFM per bird are typical for the first two weeks increasing to 0.5 to 1.0 CFM per bird by four weeks. Ventilation air enters through ceiling inlets or sidewall inlets directed upward mixing with warm air before reaching bird level. Inlet velocity of 800 to 1000 FPM provides adequate mixing preventing cold air drafts.

Tunnel ventilation provides maximum cooling capacity for market-age birds during hot weather. Large exhaust fans at one building end draw air through the entire house length creating velocities of 500 to 700 FPM. Evaporative cooling pads at the air inlet reduce incoming air temperature by 10°F to 20°F depending on ambient humidity. Combined effects of air velocity and evaporative cooling enable production during extreme summer temperatures exceeding 100°F.

## Layer House Environmental Control

Layer facilities house birds for 60 to 80 weeks producing eggs throughout their production cycle. Environmental stability is critical maintaining consistent egg production and shell quality. Temperature fluctuations, inadequate ventilation, and poor air quality reduce production performance and increase mortality.

Conventional cage layer houses utilize tiered cage systems with mechanical manure removal. Ventilation design must address the vertical distribution of heat and moisture from multiple cage levels. Negative pressure systems with ceiling inlets provide uniform air distribution across cage rows. Minimum ventilation rates of 3 to 5 CFM per bird maintain air quality. Summer ventilation increases to 12 to 20 CFM per bird depending on building insulation and local climate.

Cage-free and enriched colony housing systems present increased ventilation challenges due to floor-level manure accumulation and litter management. Ammonia generation increases compared to caged systems with frequent manure removal. Ventilation rates must increase by 30% to 50% compared to conventional housing maintaining acceptable ammonia levels below 25 ppm. Air distribution should create uniform velocities across floor areas preventing stagnant zones with elevated ammonia concentrations.

## Turkey Facility Design Considerations

Turkey production requires longer growth periods extending 14 to 20 weeks depending on target market weight. Houses typically separate by sex with toms grown to heavier weights requiring extended production time. Environmental control must accommodate the dramatic size increase from 50-gram poults to 18 to 45 pound market birds.

Brooding ventilation for turkey poults follows similar principles to broiler production but extended duration. Minimum ventilation of 0.15 to 0.4 CFM per bird during the first six weeks gradually increases as birds grow. Poults are particularly sensitive to drafts requiring warm air distribution at bird level. Supplemental heating maintains brooding temperatures with heater capacity of 8,000 to 12,000 BTU per 100 square feet.

Market-age turkeys generate substantial heat requiring high ventilation rates. Maximum summer ventilation reaches 3 to 5 CFM per pound of bird for toms approaching market weight. Tunnel ventilation with evaporative cooling provides necessary heat removal. Fan staging should provide fine control of ventilation rate matching variable weather conditions. Under-ventilation during hot weather causes rapid heat stress and mortality in heavy turkeys.

## Breeder Facility Requirements

Breeder facilities house parent stock producing fertile eggs for hatchery incubation. Environmental control emphasizes maintaining optimal egg production, fertility, and hatchability. Lighting programs coordinate with environmental control influencing reproductive performance. Temperature stability within ±3°F of setpoint maintains consistent production.

Floor-based breeder housing requires litter management integrated with ventilation strategies. Adequate litter moisture control prevents caking and ammonia buildup. Minimum ventilation removes moisture from droppings and waterer spillage. Litter moisture content should be maintained between 20% and 30% for proper friability and ammonia control. Ventilation rates of 2 to 4 CFM per bird during cold weather increase to 10 to 15 CFM per bird in summer.

Nest box environments require localized ventilation preventing heat accumulation that reduces egg hatchability. Eggs exposed to temperatures above 85°F for extended periods before collection show decreased hatchability. Ventilation system design should maintain nest box temperatures within 5°F of house ambient. Strategic air circulation fan placement directs air movement through nest box areas.

## Pullet Growing House Systems

Pullet growing facilities raise female chicks from day-old to 16 to 20 weeks of age before transfer to layer facilities. Environmental control during this development period influences future laying performance. Consistent temperature management and air quality promote uniform growth and proper skeletal development.

Cage-raised pullets in multi-level systems require similar ventilation approaches to layer houses. Air distribution must serve birds across vertical tier arrangements. Minimum ventilation of 1.5 to 3.0 CFM per bird increases to 8 to 12 CFM per bird at market transfer weight. Temperature control maintains 85°F to 90°F at placement declining to 65°F to 70°F by 16 weeks of age.

Floor-raised pullets in litter-based systems require careful moisture management preventing litter caking. Adequate minimum ventilation removes moisture while maintaining target temperatures. Under-ventilation causes wet litter, elevated ammonia, and respiratory disease. Over-ventilation during cold weather increases heating costs and creates drafts. Control system strategies should prioritize moisture removal over strict temperature control during transition seasons.

## Ammonia and Air Quality Control

Poultry produce significant ammonia from uric acid in manure. Ammonia concentrations above 25 ppm reduce bird performance and damage respiratory systems. Target maximum concentrations should remain below 20 ppm with levels below 10 ppm preferred for optimal health. Ventilation provides primary ammonia control through dilution with fresh outdoor air.

Manure management practices significantly influence ammonia generation rates. Frequent manure removal in high-rise layer houses reduces ammonia emissions compared to deep-pit storage systems. Belt manure removal systems enabling daily or weekly cleanout minimize ammonia accumulation. Litter treatments including aluminum sulfate or sodium bisulfate reduce ammonia volatilization through pH reduction.

Static pressure monitoring ensures proper building pressurization for uniform air distribution. Target static pressure ranges from 0.04 to 0.10 inches water column in negative pressure tunnel ventilation mode. Lower pressures indicate insufficient fan capacity, excessive inlet area, or building leakage. Higher pressures suggest restricted inlets or inadequate inlet area forcing excessive inlet velocities and poor air distribution.

## Temperature Control Strategies

Precise temperature control optimizes bird performance across all production stages. Control systems should maintain temperature within ±2°F of setpoint under steady-state conditions. Temperature sensors should be shielded from direct airflow and positioned at bird level. Multiple sensors provide redundancy and enable temperature uniformity monitoring.

Supplemental heating during brooding and cold weather uses forced-air furnaces, radiant tube heaters, or electric heaters. Heating capacity requirements range from 8,000 to 15,000 BTU per hour per 100 square feet depending on climate and building insulation. Heating system controls should stage capacity preventing rapid temperature fluctuations. Temperature rise rate should not exceed 10°F per hour to avoid shocking birds.

Evaporative cooling using pad systems or fogging provides temperature reduction during extreme heat. Pad cooling systems reduce incoming air temperature proportional to wet bulb depression and pad efficiency. Properly designed pad systems with 6-inch cellulose pads achieve 80% to 85% saturation efficiency. Fogging systems introduce fine water droplets evaporating within the building space. High-pressure fogging at 800 to 1200 PSI creates droplets averaging 10 to 20 microns diameter enabling complete evaporation.

## Ventilation System Types

Cross-ventilation systems use fans distributed along one or both sidewalls exhausting air perpendicular to the building length. Inlet air enters through opposite sidewall inlets or ceiling inlets. This configuration provides even air distribution suitable for minimum and transitional ventilation modes. Maximum ventilation capacity is limited compared to tunnel systems reducing effectiveness for heat stress mitigation.

Tunnel ventilation creates high-velocity axial airflow through the building length. Large capacity fans at one end exhaust air while inlets at the opposite end admit replacement air. Air velocity over birds provides wind-chill cooling effect. Tunnel systems provide superior heat removal capacity essential for hot climates and high-density production. Variable speed fan control enables gradual capacity modulation maintaining stable temperatures.

Combination systems integrate cross-ventilation for cold weather and transitional seasons with tunnel mode for hot weather. Control systems automatically transition between modes based on outdoor temperature and bird age. This flexibility optimizes performance across varying climatic conditions. Most modern broiler and turkey facilities employ combination systems maximizing operational adaptability.

## Controller and Sensor Technology

Modern environmental controllers provide multi-stage fan control, inlet adjustment, heating system control, and alarm management. Microprocessor-based controllers store temperature curves automatically adjusting target temperatures as bird age increases. Data logging enables performance analysis identifying ventilation problems and optimizing settings.

Temperature sensors should use precision thermistors or resistance temperature detectors with ±0.5°F accuracy. Sensor placement at bird level in representative locations provides accurate environmental feedback. Shielding sensors from direct sunlight and airflow prevents measurement errors. Regular sensor calibration using certified reference thermometers maintains control accuracy.

Static pressure sensors measure building pressurization providing feedback for inlet control. Differential pressure transmitters with 0 to 0.25 inches water column range and ±2% accuracy enable precise pressure monitoring. Proper sensor installation away from turbulent air zones provides representative measurements. Automatic inlet actuators modulate inlet area maintaining target static pressure as fan capacity changes.

## Biosecurity Integration with Ventilation

Poultry disease outbreaks including avian influenza create significant economic losses. Ventilation system design integrates with biosecurity protocols limiting pathogen introduction. Inlet air filtration provides protection against airborne disease transmission though economic considerations limit widespread implementation except in high-risk areas or high-value breeding operations.

Screening inlet openings prevents wild bird and rodent entry. Wire mesh screens with 0.5 to 1.0 inch openings block larger animals while minimizing airflow restriction. Screens require regular cleaning preventing blockage with dust and debris. Screen pressure drop should be included in fan static pressure calculations avoiding under-capacity.

Equipment access and fan shutter design should prevent wild animal entry when systems are not operating. Spring-loaded shutters close when fans stop blocking birds and rodents. Regular inspection identifies failed shutter seals enabling prompt repair. Building envelope sealing eliminates gaps and cracks that could permit pest entry compromising biosecurity and thermal performance.
