---
title: "EU F-gas Regulation 2024: HFC Phase-Down and HVAC Equipment Requirements"
description: "Comprehensive analysis of EU Regulation 2024/573 on fluorinated greenhouse gases, including HFC phase-down schedules, GWP limits for HVAC equipment, service bans, and transition timelines for the European market."
date: 2026-04-30
draft: false
weight: 15
keywords: ["F-gas regulation", "EU 2024/573", "HFC phase-down", "GWP limits", "refrigerant regulations", "HVAC compliance", "R-410A replacement", "low-GWP refrigerants"]
tags: ["F-gas", "EU regulations", "HFC phase-down", "refrigerants", "compliance", "GWP limits"]
---

## EU F-gas Regulation 2024 Overview

The revised EU F-gas Regulation (EU 2024/573), effective March 11, 2024, establishes the most aggressive fluorinated greenhouse gas phase-down schedule globally. This regulation fundamentally transforms HVAC equipment design, refrigerant selection, and service practices throughout the European market.

## HFC Phase-Down Schedule

The regulation mandates progressive reductions in hydrofluorocarbon (HFC) quotas:

| Year | HFC Quota (% of 2011-2013 Baseline) | Reduction from Baseline |
|------|-------------------------------------|------------------------|
| 2024 | 31.3% | 68.7% |
| 2027 | 17.0% | 83.0% |
| 2030 | 9.4% | 90.6% |
| 2033 | 5.6% | 94.4% |
| 2036 | 2.4% | 97.6% |
| 2050 | 0% | 100% (complete phase-out) |

## GWP Limits for HVAC Equipment

### Air Conditioning and Heat Pumps

| Equipment Type | Charge Size | GWP Limit | Effective Date |
|----------------|-------------|-----------|----------------|
| Monoblock AC/heat pumps | ≤12 kW | <150 | January 1, 2027 |
| Monoblock AC/heat pumps | >12 kW | <150 | January 1, 2027 |
| Split systems (single) | All | <150 | January 1, 2027 |
| Multi-split systems | <3 kg charge | <150 | January 1, 2029 |
| Multi-split systems | ≥3 kg charge | <150 | January 1, 2035 |

### Chillers

| Chiller Type | GWP Limit | Effective Date |
|--------------|-----------|----------------|
| Hermetic chillers | <150 | January 1, 2027 |
| Air-cooled chillers >50 kW | <750 | January 1, 2027 |
| Water-cooled chillers | <150 | January 1, 2030 |

## Refrigerant Transition Pathways

### Common Refrigerant GWP Values

| Refrigerant | GWP (AR5) | Classification | Status Under 2024 Regulation |
|-------------|-----------|----------------|------------------------------|
| R-410A | 2,088 | A1 | Phase-out by 2027 (new equipment) |
| R-32 | 675 | A2L | Transitional; limited by 2027-2029 |
| R-454B | 466 | A2L | Compliant through 2027; pressure depends on application |
| R-290 (propane) | 3 | A3 | Preferred low-GWP option |
| R-744 (CO2) | 1 | A1 | Preferred natural refrigerant |
| R-1234ze(E) | 7 | A2L | Compliant for all applications |

### Practical Transition Timeline

**2024-2026: Preparation Phase**
- Inventory existing equipment with high-GWP refrigerants
- Train technicians on A2L and A3 refrigerant handling
- Evaluate replacement equipment options

**2027: Major Transition Point**
- New monoblock and split AC/heat pumps must use <150 GWP refrigerants
- R-290 (propane) becomes dominant for small systems
- R-454B and R-32 restricted to specific applications

**2029-2035: Full Transition**
- Multi-split systems transition to low-GWP alternatives
- Service restrictions increase for existing high-GWP equipment

## Service and Maintenance Restrictions

### Service Bans

| Refrigerant GWP | Equipment Type | Service Restriction | Effective Date |
|-----------------|----------------|---------------------|----------------|
| ≥2,500 | Stationary refrigeration | Service ban (virgin refrigerant) | January 1, 2025 |
| ≥2,500 | All equipment | Complete service ban | January 1, 2030 |

### Leak Checking Requirements

| Equipment Charge | Leak Check Frequency | Automated Detection |
|------------------|---------------------|---------------------|
| 5-50 tonnes CO2-eq | Every 12 months | Not required |
| 50-500 tonnes CO2-eq | Every 6 months | Required |
| >500 tonnes CO2-eq | Every 3 months | Required |

## Market Impact and Equipment Design

### Design Implications

**Heat Pump Systems:**
- Propane (R-290) charge limits require distributed architectures
- Hydronic distribution preferred over direct expansion
- Enhanced safety controls for A2L/A3 refrigerants

**Commercial Refrigeration:**
- CO2 transcritical systems become standard
- Cascade systems with natural refrigerants
- Glycol secondary loops for retail

**Chillers:**
- Centrifugal chillers transition to R-1234ze(E) or R-515B
- Screw chillers adopt R-1234ze(E) or ammonia
- Water-cooled systems favor natural refrigerants

## Compliance Documentation

### Required Records

1. **Equipment Registration**: All systems >5 tonnes CO2-eq
2. **Leak Records**: Date, quantity, and cause of all leaks
3. **Service Logs**: All maintenance activities with refrigerant handling
4. **Technician Certification**: F-gas certification for all personnel

### Penalties

Member states establish penalties for non-compliance. Typical sanctions include:
- Fines up to €50,000 per violation
- Equipment seizure
- Operating license suspension

## Comparison with US AIM Act

| Aspect | EU F-gas 2024 | US AIM Act |
|--------|---------------|------------|
| Phase-down target (2036) | 97.6% | 85% |
| Equipment GWP limits | Specific by type | Sector-based (150-700) |
| Service restrictions | Yes, by 2025-2030 | Limited |
| Natural refrigerant preference | Strong | Moderate |

## References

- EU Regulation 2024/573 on fluorinated greenhouse gases
- ASHRAE Standard 34-2022: Designation and Safety Classification of Refrigerants
- EPEE (European Partnership for Energy and Environment) guidance documents
- AREA (Air Conditioning and Refrigeration European Association) technical bulletins
