---
title: "Refrigerant Toxicity Levels and Classifications"
aliases: ["Refrigerant Toxicity Levels and Classifications"]
date: 2026-01-04
description: "Technical analysis of refrigerant toxicity classifications including Class A/B designations, occupational exposure limits (OEL), permissible exposure limits (PEL), threshold limit values (TLV), and physiological effects per ASHRAE 34 and ACGIH standards."
keywords: ["refrigerant toxicity", "Class A refrigerant", "Class B refrigerant", "OEL", "PEL", "TLV-TWA", "ASHRAE 34", "ACGIH", "refrigerant exposure", "toxicity classification"]
tags: ["refrigerant toxicity", "Class A refrigerant", "Class B refrigerant", "OEL", "PEL", "TLV-TWA", "ASHRAE 34", "ACGIH", "refrigerant exposure", "toxicity classification"]
---

## Understanding Refrigerant Toxicity

Refrigerant toxicity represents the inherent potential of a refrigerant to cause adverse health effects through inhalation, skin contact, or ingestion. While most modern refrigerants are designed to minimize toxic effects, understanding their toxicity characteristics is fundamental to safe system design, installation, and operation. The toxicity classification directly determines regulatory requirements, allowable charge quantities, and necessary safety systems.

ASHRAE Standard 34 establishes the definitive toxicity classification system for refrigerants used worldwide. This classification system, based on occupational exposure limits (OEL), divides refrigerants into two broad categories that fundamentally impact how systems must be designed, installed, and operated.

## ASHRAE Standard 34 Toxicity Classifications

The ASHRAE 34 toxicity classification system uses a binary approach with Class A representing lower toxicity refrigerants and Class B representing higher toxicity refrigerants. This seemingly simple classification has profound implications for system design and regulatory compliance.

### Class A Refrigerants - Lower Toxicity

**Definition:** Refrigerants with evidence of toxicity at concentrations below 400 ppm are classified as Class A - Lower Toxicity.

**Technical Criteria:**
The 400 ppm threshold represents the Occupational Exposure Limit (OEL) as defined by ASHRAE Standard 34. Class A refrigerants demonstrate minimal acute or chronic toxicity at concentrations that workers might encounter during normal operations or minor leak scenarios.

**Common Class A Refrigerants:**

| Refrigerant | Chemical Formula | OEL (ppm) | Primary Applications |
|-------------|-----------------|-----------|---------------------|
| R-134a | CH2FCF3 | 1,000 | Automotive AC, commercial refrigeration |
| R-410A | R-32/125 (50/50) | 1,000 | Residential and commercial AC |
| R-407C | R-32/125/134a | 1,000 | Commercial AC, medium temp refrigeration |
| R-404A | R-125/143a/134a | 1,000 | Commercial refrigeration |
| R-32 | CH2F2 | 5,000 | Emerging residential AC applications |
| R-290 (Propane) | C3H8 | 1,000 | Commercial refrigeration, heat pumps |
| R-600a (Isobutane) | C4H10 | 1,000 | Domestic refrigerators |
| R-744 (CO2) | CO2 | 5,000 | Supermarket systems, heat pumps |
| R-22 | CHClF2 | 1,000 | Legacy AC and refrigeration (being phased out) |

Class A refrigerants dominate commercial and residential HVAC applications due to their favorable safety profile. The relatively high OEL values allow for larger charge quantities without requiring machinery rooms or extensive detection systems in many applications.

### Class B Refrigerants - Higher Toxicity

**Definition:** Refrigerants with evidence of toxicity below 400 ppm are classified as Class B - Higher Toxicity.

**Technical Criteria:**
Class B refrigerants demonstrate measurable toxic effects at concentrations below 400 ppm, requiring significantly more stringent safety measures. The lower OEL values necessitate enhanced ventilation, detection systems, and operational controls to protect workers and building occupants.

**Common Class B Refrigerants:**

| Refrigerant | Chemical Formula | OEL (ppm) | Primary Applications |
|-------------|-----------------|-----------|---------------------|
| R-717 (Ammonia) | NH3 | 25 | Industrial refrigeration, cold storage |
| R-764 (Sulfur Dioxide) | SO2 | 2 | Legacy industrial refrigeration (rarely used) |

**Ammonia (R-717) Characteristics:**
Ammonia represents the most widely used Class B refrigerant, particularly in industrial refrigeration applications. Its unique properties require special consideration:

**Advantages:**
- Excellent thermodynamic properties and energy efficiency
- Natural refrigerant with zero ozone depletion potential (ODP) and zero global warming potential (GWP)
- Immediately detectable odor at low concentrations (5-10 ppm)
- Lower cost than synthetic refrigerants
- Not miscible with oil, simplifying oil return

**Safety Challenges:**
- Toxic at relatively low concentrations (25 ppm OEL)
- Corrosive to copper and copper alloys, requiring steel piping
- Flammable at concentrations of 15-28% by volume in air
- Requires specialized training and equipment for handling
- Stringent regulatory requirements under ASHRAE 15 and process safety management (PSM) regulations

## Occupational Exposure Limits (OEL)

The Occupational Exposure Limit serves as the cornerstone value for refrigerant toxicity classification and safety system design. Understanding OEL definitions, measurements, and applications is essential for HVAC professionals.

### OEL Definition and Significance

**ASHRAE Standard 34 Definition:**
The OEL represents the time-weighted average concentration (TWA) for a normal 8-hour workday and 40-hour workweek to which workers may be repeatedly exposed without adverse health effects. This concentration considers both acute (immediate) and chronic (long-term) health effects.

**Determination Process:**
OEL values are established through:
- Controlled animal exposure studies measuring acute toxicity
- Epidemiological studies of occupational exposures
- Review of existing toxicological literature
- Expert panel evaluation by ASHRAE Standard 34 committee
- Consideration of cardiac sensitization potential
- Assessment of chronic exposure effects

**Application in System Design:**
OEL values directly determine:
- Toxicity classification (Class A vs. Class B)
- Maximum allowable refrigerant quantities without machinery room
- Refrigerant Concentration Limit (RCL) calculations
- Detector setpoints and alarm levels
- Ventilation requirements for machinery rooms
- Emergency response procedures and equipment

## Threshold Limit Values (TLV)

While OEL represents the ASHRAE Standard 34 criteria, Threshold Limit Values established by the American Conference of Governmental Industrial Hygienists (ACGIH) provide complementary exposure guidance widely adopted by industry and regulatory authorities.

### TLV Categories

**TLV-TWA (Time-Weighted Average):**
The concentration for a conventional 8-hour workday and 40-hour workweek to which nearly all workers may be repeatedly exposed, day after day, for a working lifetime without adverse effects. TLV-TWA values generally align closely with ASHRAE OEL values for refrigerants.

**TLV-STEL (Short-Term Exposure Limit):**
The concentration to which workers can be exposed continuously for short periods without suffering from:
- Irritation
- Chronic or irreversible tissue damage
- Dose-rate dependent toxic effects
- Narcosis of sufficient degree to increase accident proneness

**STEL Parameters:**
- Maximum duration: 15 minutes continuous exposure
- Maximum frequency: 4 exposures per 8-hour shift
- Minimum interval between exposures: 60 minutes
- Never exceed even if 8-hour TWA is acceptable

**TLV-C (Ceiling Limit):**
The concentration that should not be exceeded during any part of the working exposure. Ceiling limits apply to substances causing immediate acute effects.

### Comparative TLV Values for Common Refrigerants

| Refrigerant | TLV-TWA (ppm) | TLV-STEL (ppm) | TLV-C (ppm) |
|-------------|---------------|----------------|-------------|
| R-134a | 1,000 | Not established | Not established |
| R-410A | 1,000 | Not established | Not established |
| R-32 | 1,000 | Not established | Not established |
| R-717 (Ammonia) | 25 | 35 | Not established |
| R-290 (Propane) | 1,000 | Not established | Not established |
| R-22 | 1,000 | Not established | Not established |
| R-744 (CO2) | 5,000 | 30,000 | Not established |

Note: Many halogenated refrigerants lack established STEL or ceiling values because their primary hazard at typical concentrations is asphyxiation through oxygen displacement rather than direct toxic effects.

## Permissible Exposure Limits (PEL)

OSHA's Permissible Exposure Limits represent legally enforceable maximum concentrations in workplace air. While PELs carry legal weight, many values date from the 1970s and may not reflect current toxicological understanding.

### PEL Characteristics and Limitations

**Legal Status:**
PELs are federal regulatory limits with enforcement authority. Exceeding PELs can result in OSHA citations, penalties, and required corrective actions. However, the PEL system has significant limitations for refrigerant applications.

**Coverage Gaps:**
Most modern refrigerants lack specific OSHA PEL values because:
- The substances were developed after PEL regulations were established
- OSHA's PEL updating process moves slowly
- Many refrigerants were not considered industrial chemicals requiring PELs

**De Facto Standards:**
For refrigerants without specific PELs, OSHA's General Duty Clause applies, typically referencing:
- ASHRAE Standard 34 OEL values
- ACGIH TLV recommendations
- Manufacturer safety data sheets
- Industry consensus standards

### Refrigerants with Established PELs

| Substance | PEL (ppm) | Notes |
|-----------|-----------|-------|
| Ammonia (R-717) | 50 | 8-hour TWA |
| Carbon Dioxide (R-744) | 5,000 | 8-hour TWA |
| Sulfur Dioxide (R-764) | 5 | 8-hour TWA |

Note the discrepancy between ammonia's OSHA PEL (50 ppm) and ACGIH TLV (25 ppm). Best practice follows the more conservative TLV value, and ASHRAE 15 references the 25 ppm value for design purposes.

## Physiological Effects and Health Impacts

Understanding the specific health effects of refrigerant exposure enables appropriate emergency response and long-term health protection strategies.

### Acute Exposure Effects

**Cardiac Sensitization:**
Many halogenated refrigerants can sensitize the heart to epinephrine (adrenaline), potentially causing cardiac arrhythmias. This effect occurs at concentrations well below those causing asphyxiation and represents a critical concern during emergency responses where stress and exertion elevate epinephrine levels.

**Concentrations for Cardiac Sensitization:**
- R-134a: Effects observed at 10,000-25,000 ppm in sensitive individuals
- R-410A: Effects observed at similar concentrations to R-134a
- R-22: Effects observed at 5,000-10,000 ppm

**Practical Implications:**
Workers exposed to significant refrigerant concentrations should:
- Avoid strenuous physical activity during and immediately after exposure
- Move to fresh air calmly rather than running
- Receive medical evaluation if exposure exceeded several thousand ppm
- Be monitored for cardiac symptoms for several hours post-exposure

**Central Nervous System Depression:**
At higher concentrations (typically 10,000+ ppm), most refrigerants act as anesthetics, causing:
- Dizziness and lightheadedness
- Drowsiness and mental confusion
- Loss of coordination
- Unconsciousness at very high concentrations

**Asphyxiation:**
The most common acute hazard from refrigerant releases is simple asphyxiation through oxygen displacement. Because refrigerants are denser than air, they accumulate in low areas and confined spaces, displacing oxygen and creating IDLH atmospheres.

### Chronic Exposure Effects

**Halogenated Refrigerants:**
Long-term exposure to halogenated refrigerants at concentrations below OEL/TLV generally shows minimal chronic health effects. Studies of workers with decades of exposure show no significant increase in adverse health outcomes when exposures remain below established limits.

**Ammonia (R-717):**
Chronic ammonia exposure can cause:
- Chronic bronchitis and reduced lung function
- Irritation of eyes and respiratory tract
- Increased susceptibility to respiratory infections
- Potential olfactory fatigue (reduced ability to smell ammonia)

**Olfactory Fatigue Concerns:**
Workers regularly exposed to low ammonia concentrations may experience olfactory fatigue, reducing their ability to detect leaks by smell. This phenomenon necessitates:
- Continuous electronic detection systems
- Regular medical monitoring
- Job rotation to minimize continuous exposure
- Never relying solely on odor detection

## Exposure Monitoring and Assessment

Protecting worker health requires systematic exposure monitoring and assessment programs, particularly for facilities with large refrigerant charges or Class B refrigerants.

### Monitoring Strategies

**Baseline Monitoring:**
Establish background refrigerant concentrations during normal operations to:
- Verify control systems maintain safe levels
- Identify chronic low-level leaks requiring repair
- Document compliance with OEL/TLV requirements
- Establish data for trend analysis

**Task-Based Monitoring:**
Measure exposure during specific high-risk activities:
- Refrigerant charging and recovery operations
- System opening and servicing
- Leak investigation and repair
- Equipment decommissioning

**Personal Monitoring:**
Individual workers wear monitoring equipment to assess actual breathing zone exposures during 8-hour shifts, providing the most accurate exposure data for comparison to TWA limits.

**Area Monitoring:**
Fixed monitors in machinery rooms and other locations provide continuous surveillance and trigger alarms at predetermined setpoints.

### Monitoring Equipment Selection

**Portable Direct-Reading Instruments:**
- Photoionization detectors (PID)
- Infrared sensors
- Electrochemical sensors
- Provide real-time concentration data
- Require regular calibration
- Useful for leak detection and immediate assessment

**Dosimeters and Sampling Tubes:**
- Passive collection over work shift
- Laboratory analysis for precise concentration determination
- Necessary for formal compliance documentation
- Higher cost per sample but definitive results

**Fixed Monitoring Systems:**
- Permanent installation in machinery rooms
- Continuous monitoring with alarm capability
- Integration with ventilation and emergency shutdown systems
- Required by ASHRAE 15 for machinery rooms with Class B refrigerants

## Regulatory Framework and Compliance

Multiple regulatory authorities govern refrigerant toxicity and exposure control, creating overlapping but complementary requirements.

### ASHRAE Standard 15 Requirements

For Class A refrigerants:
- Systems exceeding specific charge limits require machinery rooms
- Charge limits calculated using refrigerant concentration limit (RCL) methodology
- Refrigerant detection required in machinery rooms
- Mechanical ventilation meeting minimum rates

For Class B refrigerants:
- Significantly lower charge limits before requiring machinery rooms
- Mandatory refrigerant detection systems
- Enhanced ventilation requirements
- More stringent alarm and emergency ventilation specifications
- Typically require process safety management (PSM) compliance for large systems

### OSHA Requirements

**Hazard Communication (29 CFR 1910.1200):**
- Safety Data Sheets (SDS) must be available for all refrigerants
- Workers must receive training on refrigerant hazards
- Labeling requirements for containers and systems

**Respiratory Protection (29 CFR 1910.134):**
- Required when engineering controls cannot maintain exposures below PEL/TLV
- Medical evaluation before respirator use
- Fit testing for tight-fitting respirators
- Training on proper use and limitations

**Confined Space Entry (29 CFR 1910.146):**
- Machinery rooms may qualify as permit-required confined spaces
- Atmospheric testing before and during entry
- Continuous ventilation during occupied periods
- Emergency retrieval systems may be required

Understanding refrigerant toxicity classifications, exposure limits, and physiological effects forms the foundation for safe refrigeration system design, operation, and maintenance. Proper application of these principles protects worker health and ensures regulatory compliance throughout the equipment lifecycle.
