---
title: "Return Air Inlets"
description: "Return air grilles, filter grilles, door grilles, and transfer grilles for HVAC systems including low pressure drop design considerations and sizing criteria."
weight: 2
---

Return air inlets extract air from conditioned spaces to complete the HVAC air distribution cycle, conveying room air back to air handling equipment for reconditioning. Return inlet design prioritizes low pressure drop, adequate free area, acoustic performance, and aesthetic integration while preventing contaminant entrainment.

## Return Air Grille Configurations

Return air grilles incorporate fixed or adjustable vanes that direct airflow into return ductwork while providing decorative finish and foreign object protection. Unlike supply outlets, return grilles typically operate at lower face velocities to minimize pressure drop and noise generation.

Ceiling-mounted return grilles suit applications with ducted return systems, overhead plenum returns, or architecturally integrated ceiling air distribution. Face dimensions typically coordinate with ceiling tile modules, commonly 24x24 or 24x12 inches for commercial installations.

Wall-mounted return grilles accommodate vertical wall installations in residential applications, retrofit projects, or spaces where ceiling mounting proves impractical. Low-sidewall mounting facilitates return air collection from floor-level occupied zones, while high-wall locations minimize visual impact.

Core construction balances structural requirements against pressure drop and cost objectives. Stamped steel cores provide economical solutions for moderate-sized grilles, while extruded aluminum construction delivers superior strength and deflection resistance for large face dimensions or plenum pressure applications.

## Filter Grilles

Filter grilles integrate air filtration directly into return grille assemblies, eliminating separate filter housings in compact installations or zone-specific filtration applications. The filter housing depth accommodates standard filter thicknesses, typically 1 to 2 inches for pleated media or 0.5 inch for fiberglass panels.

Access door configurations enable filter replacement without grille removal, reducing maintenance labor and preserving ceiling integrity. Hinged frames or removable face panels provide filter access, with latching mechanisms maintaining secure closure during operation.

Filter grille sizing must account for pressure drop across both the grille core and the installed filter media. Combined pressure drop at design airflow typically ranges from 0.10 to 0.25 inches water column, varying with filter efficiency rating and media type.

Face velocity limitations for filter grilles generally restrict operation to 300 to 500 fpm maximum to prevent filter media vibration, excessive noise, and accelerated particulate loading. Lower velocities extend filter service life while reducing fan energy consumption.

## Door Grilles and Transfer Openings

Door grilles facilitate air transfer through interior partitions or doors, enabling pressure balancing between rooms without ducted connections. Applications include residential room pressurization, corridor air transfer, and toilet room exhaust makeup.

Undercut door dimensions provide passive transfer area, with typical undercuts ranging from 0.5 to 1 inch yielding 50 to 100 square inches of transfer area for standard 36-inch doors. This area proves sufficient for residential applications but often inadequate for commercial high-airflow requirements.

Through-door grilles incorporate opposed grilles on both door faces connected through core openings, providing acoustic attenuation while maintaining airflow passage. Sound-rated configurations utilize labyrinth paths or acoustic media to reduce sound transmission between spaces.

Louver orientation affects rain infiltration potential for exterior door applications. Inverted-Y or drainable blade profiles prevent water entry while maintaining adequate free area for required airflow.

## Low Pressure Drop Design Requirements

Pressure drop minimization represents a critical design objective for return air systems, directly impacting fan energy consumption and system capacity. Each 0.1 inch water column of unnecessary pressure drop increases fan power requirements and reduces available static pressure for distribution.

Free area ratio optimization balances core obstruction against structural and aesthetic requirements. Return grilles typically target free area ratios between 0.65 and 0.85, substantially higher than supply terminal values due to pressure drop sensitivity.

Maximum face velocity recommendations for return grilles generally limit to 400 to 600 fpm for sound-critical applications and 500 to 800 fpm for commercial installations where moderate noise levels prove acceptable. These velocities maintain pressure drop below 0.05 to 0.10 inches water column through the grille core alone.

Core blade spacing influences both visual appearance and aerodynamic performance. Wider blade spacing reduces pressure drop but permits larger object entry and may appear less refined architecturally. Typical blade spacing ranges from 0.75 to 1.5 inches.

## Transfer Grille Applications

Transfer grilles enable airflow passage through wall assemblies or partitions, creating intentional air circulation paths between adjacent spaces. These applications include makeup air provision to negative-pressure spaces, return air transfer from ceiling plenums, and corridor air distribution.

Opposed-blade transfer grilles mount on both sides of wall penetrations, providing finished appearance on each side while accommodating wall thickness variation. The through-wall sleeve maintains structural integrity and prevents air leakage around the grille perimeter.

Acoustic performance becomes critical when transfer grilles connect spaces with different sound environments. Sound-rated assemblies incorporate acoustic media, extended duct lengths, or labyrinth paths that attenuate sound transmission while permitting airflow.

Pressure drop through transfer grilles must account for both grille cores in series, typically doubling the pressure drop compared to single grilles at equivalent face velocity. Total pressure drop typically limits to 0.05 to 0.15 inches water column for passive transfer applications.

## Sizing Methodology

Return grille sizing calculations address required airflow, acceptable face velocity, and resulting pressure drop. The basic relationship A = Q/V establishes required free area (A) based on airflow rate (Q) and selected face velocity (V).

Gross face area calculation requires adjustment for grille free area ratio, with gross area equal to free area divided by the free area percentage. This conversion ensures adequate face dimensions to achieve target free area.

Multiple smaller grilles often prove preferable to single large grilles for aesthetic integration, load distribution, and acoustic performance. However, increased quantity elevates total pressure drop due to entrance/exit effects and may increase installation costs.

## Material and Finish Selection

Aluminum construction provides corrosion resistance, light weight, and paintability for return grilles in typical interior environments. The non-magnetic characteristic proves beneficial near MRI equipment or other magnetically sensitive installations.

Steel construction offers economical solutions for large grilles or applications where weight and corrosion prove manageable. Factory-applied powder coat finishes protect steel substrates while providing color coordination with interior finishes.

Stainless steel addresses corrosive environments, premium aesthetic requirements, or hygienic applications demanding cleanability and microbial resistance. Type 304 stainless serves most applications, while Type 316 addresses marine or severe chemical exposures.

Plastic grilles suit light-duty residential applications, offering corrosion immunity and integral color at economical cost. Structural limitations restrict application to small face dimensions and low pressure differentials.
