---
title: "Flow Control Devices"
aliases: ["Flow Control Devices"]
description: "Hydronic system flow control devices including balancing valves, isolation valves, check valves, pressure relief valves, and automatic flow limiting valves for heating and cooling systems."
weight: 8
---

Flow control devices regulate, isolate, protect, and balance water distribution in hydronic systems. Proper device selection and application ensures design flow delivery, system protection, maintenance accessibility, and hydraulic balance across all terminal devices.

## Device Classifications

Flow control devices serve four primary functions: isolation for maintenance, flow balancing for hydraulic distribution, backflow prevention, and pressure protection. System design requires coordinated application of multiple device types addressing these distinct functional requirements.

Isolation valves enable equipment removal or servicing without draining entire systems, reducing maintenance downtime and water treatment costs. Balancing valves establish design flow rates through parallel circuits, compensating for inherent pressure differential variations. Check valves prevent reverse flow that compromises system operation or creates safety hazards. Pressure relief devices protect equipment and piping from overpressure conditions resulting from thermal expansion or control system failures.

## Selection Criteria

Valve selection addresses pressure drop requirements, rangeability, accuracy, adjustment mechanism accessibility, and pressure-temperature ratings. The specific application determines priority among these sometimes conflicting criteria.

Control valve authority, defined as the ratio of valve pressure drop to total circuit pressure drop, critically affects control loop performance. Adequate authority (typically 0.25 to 0.50) ensures control valve modulation produces meaningful flow changes rather than being overwhelmed by fixed circuit pressure drops.

Materials compatibility with system fluids prevents corrosion and scaling that degrade performance. Bronze and brass valves suit potable water and standard glycol solutions, while stainless steel or special alloys address aggressive fluids or high purity requirements.

## Installation and Commissioning

Valve orientation and piping configuration affect performance and longevity. Globe valves require specific flow direction aligned with stem-to-seat closure geometry, while many ball and butterfly valves function equally in either flow direction.

Straight pipe runs upstream and downstream of balancing valves and flow meters ensure accurate measurement by eliminating turbulence-induced errors. Installation manual requirements typically specify 5 to 10 pipe diameters of straight pipe upstream and 2 to 5 diameters downstream.

System commissioning procedures document valve positions and measured flow rates, creating baseline data for future troubleshooting and system modifications. Systematic recording of balancing valve settings enables restoration of design conditions following maintenance activities that disturb valve positions.
