---
title: "Natural Gas"
weight: 1
description: "Comprehensive guide to natural gas as an HVAC fuel including composition, heating values, Wobbe index, specific gravity, combustion characteristics, delivery methods, and environmental advantages for combustion heating systems."
keywords: "natural gas, methane, heating value, Wobbe index, specific gravity, combustion characteristics, pipeline gas, LNG, meter sizing, gas composition, BTU content"
---

Natural gas serves as the primary fuel source for residential, commercial, and industrial combustion heating systems across North America. This fossil fuel consists predominantly of methane with varying quantities of heavier hydrocarbons, delivering consistent heating performance with lower emissions compared to alternative fossil fuels.

## Gas Composition

Natural gas composition varies by geographic source and processing methods. The chemical makeup directly affects heating value, combustion characteristics, and equipment performance.

**Primary Components:**
- Methane (CH₄): 70-90% by volume, provides the majority of heating value
- Ethane (C₂H₆): 0-20%, increases heating value per unit volume
- Propane (C₃H₈): 0-8%, contributes higher energy density
- Butane (C₄H₁₀): 0-2%, provides additional heating capacity
- Nitrogen (N₂): 0-15%, inert diluent reducing heating value
- Carbon dioxide (CO₂): 0-5%, inert component lowering BTU content

The methane content determines the fundamental combustion behavior. Higher methane percentages produce cleaner combustion with reduced carbon deposition, while heavier hydrocarbons increase energy density but require adjusted air-fuel ratios for complete combustion.

## Heating Values

Natural gas heating value represents the thermal energy released per unit volume during complete combustion. Two standard measurements define this energy content.

**Higher Heating Value (HHV):**
- Standard range: 1000-1050 BTU/ft³ at 60°F, 14.7 psia
- Includes latent heat of water vapor condensation
- Used for utility billing and equipment rating in North America
- Typical pipeline gas: 1030-1040 BTU/ft³

**Lower Heating Value (LHV):**
- Excludes water vapor condensation energy
- Approximately 10% less than HHV
- Used in European equipment ratings
- Conversion: LHV = HHV × 0.90

The heating value varies with composition. High methane content produces approximately 1010 BTU/ft³, while gas rich in ethane and propane reaches 1100 BTU/ft³. Regional variations necessitate equipment adjustment when relocating appliances between supply areas.

## Wobbe Index

The Wobbe Index (WI) quantifies fuel interchangeability, indicating whether different gas supplies can fire the same equipment without burner adjustment. This parameter combines heating value with specific gravity effects on flow characteristics.

**Calculation:**
WI = HHV / √(Specific Gravity)

**Standard Ranges:**
- Pipeline natural gas: 1310-1390 BTU/ft³
- Interchangeable range: ±4% variation acceptable
- Equipment designed for: 1350 BTU/ft³ nominal

Gas supplies with matching Wobbe Index produce equivalent heat input at constant orifice pressure, regardless of composition differences. Utilities maintain WI within narrow limits to ensure consistent appliance performance across service territories.

## Specific Gravity

Specific gravity (relative density) compares natural gas density to air density at identical temperature and pressure conditions. This dimensionless ratio affects piping pressure drop, orifice flow, and combustion air mixing.

**Typical Values:**
- Pure methane: 0.554
- Pipeline natural gas: 0.58-0.70
- Standard design value: 0.60

Higher specific gravity increases pressure loss in distribution piping according to:

ΔP ∝ (Specific Gravity)

Equipment orifices require smaller diameters for heavier gases to maintain constant heat input at fixed supply pressure. Gas trains and control valves must account for density variations when sizing components.

## Combustion Characteristics

Natural gas combustion requires precise air-fuel mixing for complete oxidation and maximum efficiency. The stoichiometric relationship defines theoretical combustion requirements.

**Stoichiometric Combustion (Methane):**
CH₄ + 2O₂ → CO₂ + 2H₂O + 1013 BTU/ft³ (HHV)

**Air Requirements:**
- Theoretical air: 9.57 ft³ air/ft³ natural gas
- Typical excess air: 10-50% depending on burner type
- Products of combustion: 11.1 ft³/ft³ gas at stoichiometric conditions

**Flame Characteristics:**
- Ignition temperature: 900-1100°F
- Flame speed: 10-15 ft/s for typical mixtures
- Adiabatic flame temperature: 3600°F with theoretical air
- Flammability limits: 5-15% gas in air by volume

The wide flammability range provides stable combustion across varying conditions. Burners operate between the lean limit (insufficient fuel) and rich limit (insufficient air) for reliable ignition and flame stability.

## Pipeline Delivery

Pipeline natural gas arrives at buildings through utility distribution networks operating at regulated pressures. Service pressure determines meter and regulator sizing requirements.

**Distribution Pressure Classes:**
- Low pressure: 6-7 inches water column (0.21-0.25 psig)
- Medium pressure: 0.5-5 psig
- High pressure: 10-60 psig, requires district regulation

**Service Components:**
- Meter: volumetric measurement at actual flowing conditions
- Regulator: reduces distribution pressure to appliance requirements
- Service line: sized for peak demand with acceptable pressure drop

Pipeline gas maintains consistent composition and heating value year-round, simplifying equipment setup and operation. Utilities add mercaptan odorant (typically t-butyl mercaptan) at 1 lb per 10,000 ft³ for leak detection, as pure natural gas is odorless.

## LNG Delivery

Liquefied natural gas (LNG) provides backup fuel or primary service where pipeline infrastructure is unavailable. Cryogenic storage at -260°F reduces volume by 600:1 compared to gaseous state.

**System Components:**
- Storage tank: vacuum-insulated, atmospheric pressure vessel
- Vaporizer: ambient air or water bath heat exchanger
- Pressure buildup coil: maintains tank pressure through boil-off
- Odorization equipment: adds mercaptan during vaporization

**Operating Characteristics:**
- Typical storage pressure: 0-50 psig
- Vaporization rate: matches peak heating demand
- Boil-off: 0.2-0.5% daily depending on tank insulation

LNG composition typically shows higher methane content (>95%) than pipeline gas due to removal of heavier hydrocarbons during liquefaction. This produces heating values of 1000-1010 BTU/ft³, requiring burner adjustment if equipment was originally set up for higher BTU pipeline gas.

## Meter Sizing

Gas meters measure volumetric flow and must provide adequate capacity at allowable pressure drop. Undersized meters restrict flow during peak demand, while oversized meters reduce accuracy at low flow rates.

**Diaphragm Meters (Residential/Light Commercial):**
- Capacity rating: ACFH (actual cubic feet per hour)
- Pressure drop: 0.5 inches water column at rated capacity
- Standard sizes: 175, 250, 400, 630 ACFH

**Rotary Meters (Commercial/Industrial):**
- Higher capacity: 1000-50,000+ ACFH
- Lower pressure drop: 0.3-0.5 inches water column
- Positive displacement measurement

**Sizing Procedure:**
1. Calculate peak gas demand (sum of connected appliance inputs)
2. Apply diversity factor if appropriate (typically 0.7-0.9)
3. Select meter with capacity ≥ peak demand
4. Verify pressure drop maintains minimum appliance inlet pressure

Meters read volumetric flow at actual conditions. Utilities apply correction factors for pressure and temperature when converting to standard cubic feet for billing purposes.

## Environmental Advantages

Natural gas produces lower emissions per unit of thermal energy compared to coal, oil, and other fossil fuels. These environmental benefits drive fuel selection for both new construction and existing system conversions.

**Emission Comparisons (per MMBtu input):**
| Pollutant | Natural Gas | No. 2 Oil | Coal |
|-----------|-------------|-----------|------|
| CO₂ | 117 lb | 161 lb | 206 lb |
| NOₓ | 0.09 lb | 0.28 lb | 0.46 lb |
| SO₂ | 0.001 lb | 0.57 lb | 2.59 lb |
| Particulate | Trace | 0.05 lb | 2.09 lb |

**Key Benefits:**
- 29% less CO₂ than oil, 43% less than coal per BTU
- Virtually zero sulfur content eliminates acid rain precursors
- Minimal particulate emissions reduce respiratory health impacts
- No ash or soot production simplifies maintenance

The high hydrogen-to-carbon ratio (4:1 for methane vs 2:1 for coal) produces more water vapor and less CO₂ per unit energy released. This fundamental chemistry advantage, combined with high combustion efficiency (80-98% depending on equipment type), establishes natural gas as the cleanest fossil fuel option for heating applications.

Gas-fired condensing equipment captures additional efficiency by recovering latent heat from water vapor, achieving annual efficiencies exceeding 95% while further reducing emissions per delivered BTU.
