---
title: "Water-Resistive Barriers"
aliases: ["Water-Resistive Barriers"]
description: "Comprehensive analysis of water-resistive barrier systems including material properties, vapor permeability requirements, installation standards, and integration with drainage planes for moisture control in building envelopes"
weight: 3
---

Water-resistive barriers (WRB) serve as critical components in wall assemblies, providing protection against liquid water intrusion while managing vapor transmission. The performance of WRB systems directly impacts building envelope durability, interior moisture control, and the effectiveness of thermal insulation systems.

## WRB Definition and Function

A water-resistive barrier is a material or assembly installed behind exterior cladding to prevent liquid water penetration into the wall cavity while permitting water vapor transmission. WRBs function as secondary drainage planes when primary cladding systems are breached by wind-driven rain, capillary action, or surface water runoff.

### Primary Functions

**Liquid Water Management:**
- Intercept water penetrating cladding joints and fastener penetrations
- Direct liquid water to exterior via gravity drainage
- Prevent water contact with moisture-sensitive materials
- Maintain drainage plane continuity across transitions

**Vapor Permeability:**
- Allow drying of construction moisture from wall cavities
- Permit seasonal vapor flow based on temperature gradients
- Enable bi-directional drying in mixed-humid climates
- Prevent vapor accumulation at condensing surfaces

**Air Barrier Integration:**
- Many WRB products serve dual function as air barriers
- Reduce air leakage through envelope assemblies
- Minimize convective moisture transport
- Support building pressurization strategies

## Physics of Water Resistance

### Water Entry Mechanisms

**Kinetic Energy:**

Wind-driven rain possesses kinetic energy proportional to droplet mass and velocity:

```
KE = (1/2) × m × v²
```

Where:
- KE = kinetic energy (J)
- m = water droplet mass (kg)
- v = impact velocity (m/s)

Impact velocity combines terminal velocity of raindrops (typically 2-9 m/s) with horizontal wind velocity. At wind speeds exceeding 15 m/s, water can penetrate through gaps as small as 0.3 mm.

**Capillary Action:**

Water rise in porous materials follows the Washburn equation:

```
h = (γ × cos θ × t) / (2 × η × r)
```

Where:
- h = height of capillary rise (m)
- γ = surface tension of water (0.073 N/m at 20°C)
- θ = contact angle (degrees)
- η = dynamic viscosity (Pa·s)
- r = effective pore radius (m)
- t = time (s)

**Hydrostatic Pressure:**

Water accumulation behind cladding creates pressure:

```
P = ρ × g × h
```

Where:
- P = hydrostatic pressure (Pa)
- ρ = water density (1000 kg/m³)
- g = gravitational acceleration (9.81 m/s²)
- h = water column height (m)

### Surface Tension and Drainage

Drainage efficiency depends on WRB surface energy. Materials with low surface energy (hydrophobic) promote water shedding:

```
Contact angle: cos θ = (γ_SG - γ_SL) / γ_LG
```

Where:
- θ = contact angle
- γ_SG = solid-gas interfacial tension
- γ_SL = solid-liquid interfacial tension
- γ_LG = liquid-gas interfacial tension

Contact angles greater than 90° indicate hydrophobic surfaces with superior drainage characteristics.

## Material Types and Properties

### Building Paper and Felt

Traditional asphalt-saturated organic felts and building papers have been used since the early 20th century.

**Type I Asphalt-Saturated Felt (No. 15 Felt):**

| Property | Value | Test Method |
|----------|-------|-------------|
| Weight | 6.8 kg/92.9 m² (14 lb/100 ft²) | ASTM D226 |
| Thickness | 0.4-0.5 mm | - |
| Water Resistance | Pass 97 minutes | ASTM D779 |
| Tensile Strength | 10.7 N dry, 6.2 N wet | ASTM D226 |
| Vapor Permeance | 5-10 perms | ASTM E96 |
| Service Temperature | -18°C to 82°C | - |

**Type II Asphalt-Saturated Felt (No. 30 Felt):**

| Property | Value | Test Method |
|----------|-------|-------------|
| Weight | 13.6 kg/92.9 m² (28 lb/100 ft²) | ASTM D226 |
| Thickness | 0.8-1.0 mm | - |
| Water Resistance | Pass 97 minutes | ASTM D779 |
| Tensile Strength | 21.4 N dry, 12.5 N wet | ASTM D226 |
| Vapor Permeance | 3-5 perms | ASTM E96 |

**Limitations:**
- Organic fiber degradation from prolonged UV exposure (typically 30-90 days)
- Loss of strength when wet
- Creep under sustained loading
- Limited tear resistance at fastener penetrations

### Housewrap Materials

Synthetic housewraps utilize spunbonded polyolefin or woven polyethylene construction.

**Spunbonded Olefin (Nonwoven):**

| Property | Typical Range | Notes |
|----------|---------------|-------|
| Basis Weight | 40-100 g/m² | Higher weight = greater strength |
| Water Resistance | 55-140 cm water column | AATCC 127 |
| Air Permeance | 0.002-0.02 L/s·m² @ 75 Pa | ASTM E2178 |
| Vapor Permeance | 25-80 perms | ASTM E96 Procedure A |
| Tensile Strength | 140-400 N (MD/CD) | ASTM D5034 |
| Tear Strength | 30-90 N | ASTM D1424 |
| UV Resistance | 3-12 months | Product dependent |
| Service Temperature | -40°C to 93°C | Continuous exposure |

**Woven Polyethylene:**

| Property | Typical Range | Test Method |
|----------|---------------|-------------|
| Basis Weight | 60-120 g/m² | - |
| Water Resistance | 100-200 cm water column | AATCC 127 |
| Tensile Strength | 400-800 N | ASTM D5034 |
| Tear Strength | 100-200 N | ASTM D1424 |
| Vapor Permeance | 15-40 perms | ASTM E96 |

**Micro-perforated Films:**

These materials use mechanical perforation to achieve vapor permeability:

```
Number of perforations per unit area = (Desired permeance × thickness) / (Single hole permeance × perforation diameter²)
```

Typical specifications:
- Hole diameter: 0.5-2.0 mm
- Hole spacing: 10-25 mm
- Perforation pattern: Regular grid or random
- Vapor permeance: 5-15 perms

### Liquid-Applied Membranes

Liquid-applied WRBs form monolithic, seamless barriers with self-sealing properties at penetrations.

**Material Categories:**

| Type | Base Chemistry | Application Temperature | Cure Time | Permeance |
|------|----------------|------------------------|-----------|-----------|
| Asphalt-modified | Polymer-modified asphalt | 4°C to 38°C | 24-72 hours | 5-15 perms |
| Synthetic rubber | Acrylic, SBR, SEBS | -7°C to 43°C | 2-24 hours | 10-50 perms |
| Polyurethane | Single or two-component | 10°C to 32°C | 4-48 hours | 15-60 perms |
| Silicone | Moisture-cure silicone | -18°C to 38°C | 6-24 hours | 30-80 perms |

**Performance Characteristics:**

| Property | Specification | Test Method |
|----------|---------------|-------------|
| Dry Film Thickness | 0.4-1.5 mm | ASTM D1005 |
| Water Resistance | Pass @ 300 Pa, 4 hours | ASTM E2556 |
| Tensile Strength | >2.0 MPa | ASTM D412 |
| Elongation | >200% | ASTM D412 |
| Crack Bridging | >1.0 mm @ -18°C | ASTM C1305 |
| UV Resistance | 90-180 days | ASTM G154 |
| Application Rate | 0.5-1.5 L/m² | Product dependent |

**Advantages:**
- Continuous membrane without mechanical fastener penetrations
- Self-sealing around protrusions
- Excellent adhesion to irregular substrates
- Integrates readily with transitions and terminations

**Limitations:**
- Weather-dependent application
- Requires substrate preparation
- Quality control dependent on applicator skill
- Higher material and labor cost

### Self-Adhered Membranes

Self-adhered sheet membranes combine WRB and air barrier functions with mechanical strength.

**Rubberized Asphalt Membranes:**

| Property | Value | Test Method |
|----------|-------|-------------|
| Thickness | 0.9-1.5 mm | ASTM D1777 |
| Peel Adhesion | >1.8 N/mm (concrete), >1.0 N/mm (wood) | ASTM D903 |
| Tensile Strength | >10 MPa | ASTM D412 |
| Elongation | >300% | ASTM D412 |
| Water Resistance | Pass @ 300 Pa | ASTM E2357 |
| Vapor Permeance | 0.05-5.0 perms | ASTM E96 |
| Service Temperature | -40°C to 93°C | - |

**All-Polymer Membranes:**

| Property | Value | Test Method |
|----------|-------|-------------|
| Thickness | 0.5-1.0 mm | ASTM D1777 |
| Peel Adhesion | >1.5 N/mm | ASTM D903 |
| Tensile Strength | >15 MPa | ASTM D412 |
| Water Resistance | Pass @ 300 Pa | ASTM E2357 |
| Vapor Permeance | 10-60 perms | ASTM E96 |
| UV Resistance | 6-12 months | ASTM G154 |

**Application Considerations:**
- Substrate temperature: 4°C to 49°C
- Primer required for porous or dusty substrates
- Roller application required for full adhesion
- Seal all laps minimum 75 mm overlap
- Detail all penetrations and transitions

### Vapor Retarder Membranes

In certain climate zones and wall assemblies, low-permeance WRBs function as vapor retarders.

**Permeance Classifications (ASTM E96):**

| Classification | Permeance Range | Application |
|----------------|-----------------|-------------|
| Vapor Impermeable | <0.1 perm | Not used as WRB |
| Class I Vapor Retarder | 0.1 to 1.0 perm | Cold climates, interior vapor control |
| Class II Vapor Retarder | >1.0 to 10 perms | Mixed climates, some WRB applications |
| Class III Vapor Retarder | >10 perms | Most WRB applications |

## Permeability Requirements

### Vapor Transmission Fundamentals

Water vapor moves through materials via diffusion following Fick's First Law:

```
g = (μ × A × Δp) / d
```

Where:
- g = vapor flow rate (kg/s)
- μ = permeability (kg/Pa·s·m)
- A = area (m²)
- Δp = vapor pressure difference (Pa)
- d = material thickness (m)

**Permeance** (M) relates to specific material thickness:

```
M = μ / d
```

Units:
- SI: kg/Pa·s·m² (ng/Pa·s·m²)
- IP: perm (grain/hr·ft²·in Hg)

Conversion: 1 perm = 57.4 ng/Pa·s·m²

### Climate-Based Requirements

**Cold Climates (Heating Dominated):**

WRB should have higher permeance than interior vapor retarder to allow outward drying:

```
Permeance ratio: M_WRB / M_interior > 5:1 (recommended)
```

Typical specification: WRB >10 perms, interior vapor retarder <1 perm

**Mixed-Humid Climates:**

Bi-directional drying capability required:

```
5 perms < M_WRB < 30 perms (allows both inward and outward drying)
```

Interior vapor retarder often Class III (>10 perms) or "smart" vapor retarders with variable permeance.

**Hot-Humid Climates:**

High permeance WRB with air conditioning creates inward vapor drive:

```
M_WRB > 10 perms (preferably >20 perms)
```

Interior finishing materials should allow inward drying. Low-permeance interior vapor retarders contraindicated.

### Temperature and Humidity Effects

Permeance varies with temperature and relative humidity:

**Temperature Effect:**

```
M_T = M_ref × exp[C × (1/T_ref - 1/T)]
```

Where:
- M_T = permeance at temperature T
- M_ref = permeance at reference temperature
- C = material constant (typically 2000-4000 K)
- T = absolute temperature (K)

**Humidity Effect:**

Some materials exhibit variable permeance with relative humidity:

| RH Range | Permeance Multiplier | Application |
|----------|---------------------|-------------|
| 0-30% | 0.5-1.0 × base | Dry conditions |
| 30-60% | 1.0-2.0 × base | Normal conditions |
| 60-90% | 2.0-10.0 × base | High humidity |

## ASTM E2556 WRB Standard

ASTM E2556 "Standard Specification for Vapor Permeable Flexible Sheet Water Resistive Barriers" establishes minimum performance requirements.

### Performance Requirements

| Property | Requirement | Test Method |
|----------|-------------|-------------|
| Water Resistance | No water penetration @ 300 Pa for 4 hours | ASTM D779 or equivalent |
| Water Vapor Permeance | >5 perms (desiccant method) | ASTM E96 Procedure B |
| Tensile Strength (MD) | >140 N (31.5 lbf) | ASTM D5034 |
| Tensile Strength (CD) | >100 N (22.5 lbf) | ASTM D5034 |
| Tear Strength (MD) | >22 N (5.0 lbf) | ASTM D1424 |
| Tear Strength (CD) | >22 N (5.0 lbf) | ASTM D1424 |
| Hydrostatic Resistance | >140 cm (55 in) | AATCC 127 |
| Air Permeance | <0.02 L/s·m² @ 75 Pa | ASTM E2178 |
| Accelerated Aging | Retain 70% properties | ASTM D5819 |
| UV Resistance | 12 weeks minimum | ASTM D5819 |

### Water Resistance Testing

Static water pressure test simulates wind-driven rain:

**Test Setup:**
- Sample mounted vertically
- Water column height: 300 Pa (approximately 3 m or 10 ft)
- Test duration: 4 hours
- Temperature: 21°C ± 2°C
- Observation: No water penetration

**Relationship to Field Conditions:**

Wind-driven rain pressure on vertical surfaces:

```
P_rain = 0.5 × ρ_air × v_wind² × C_p
```

Where:
- P_rain = rain pressure (Pa)
- ρ_air = air density (1.2 kg/m³)
- v_wind = wind velocity (m/s)
- C_p = pressure coefficient (0.5-0.8 for walls)

A 300 Pa test pressure represents approximately 25 m/s (56 mph) wind speed, suitable for most residential and low-rise commercial applications.

## Design Considerations

### Installation Details

**Overlap Requirements:**

Horizontal laps:
- Minimum overlap: 150 mm (6 in)
- Upper layer overlaps lower layer (shingle fashion)
- Seal laps with tape or adhesive (product dependent)

Vertical laps:
- Minimum overlap: 150 mm (6 in)
- Overlap facing away from prevailing wind direction
- Seal in high-wind exposure zones

**Fastener Patterns:**

| Application | Fastener Type | Spacing | Pattern |
|-------------|---------------|---------|---------|
| Housewrap | Cap staple or nail | 300-450 mm vertical, 300-900 mm horizontal | Grid pattern |
| Self-adhered membrane | Mechanical (top edge only) | 300-450 mm | Linear at top |
| Liquid-applied | None (adhesion only) | N/A | N/A |

**Drainage Gap:**

Provide minimum 6 mm (1/4 in) drainage cavity between WRB and cladding:

```
Drainage flow rate (turbulent): Q = (1/12) × (g × s³ × sin α) / ν × W
```

Where:
- Q = flow rate (m³/s)
- g = gravitational acceleration (9.81 m/s²)
- s = gap spacing (m)
- α = wall slope from vertical
- ν = kinematic viscosity (10⁻⁶ m²/s for water)
- W = wall width (m)

### Transitions and Penetrations

**Foundation-to-Wall Transition:**

1. Extend WRB minimum 50 mm (2 in) over top of foundation wall
2. Seal to waterproofing or damp-proofing membrane
3. Provide termination bar if gap exceeds 3 mm
4. Flash to exterior with sloped or drip edge

**Window and Door Openings:**

Sequence for proper water management:
1. Install sill flashing extending onto WRB (150 mm minimum)
2. Install jamb flashing overlapping sill flashing
3. Install window/door unit
4. Install head flashing lapping onto jamb flashing
5. Install WRB over head flashing with minimum 75 mm overlap

**Penetrations (pipes, vents, electrical):**

- Seal penetration at sheathing
- Install flexible boot or gasket
- Lap WRB over top of boot (shingle fashion)
- Seal all transitions with compatible sealant or tape

### Material Compatibility

**Substrate Compatibility:**

| Substrate | Compatible WRB Types | Incompatible Types | Notes |
|-----------|---------------------|-------------------|-------|
| Wood sheathing | All types | None | Ensure dry, clean surface |
| OSB/Plywood | All types | None | Some liquid-applied require primer |
| Gypsum sheathing | All types | Asphalt-based products | Use compatible primers |
| Rigid foam insulation | Mechanical attachment, some self-adhered | Direct adhesion liquid-applied | Check foam compatibility |
| CMU/Concrete | Liquid-applied, self-adhered with primer | Mechanically attached only | Surface preparation critical |

**Sealant and Tape Compatibility:**

Ensure chemical compatibility between:
- WRB material and sealing tapes
- WRB material and liquid sealants
- WRB material and primers/adhesives

Incompatible combinations can result in:
- Adhesion failure
- Material degradation
- Plasticizer migration
- Staining

Test compatibility on sample materials before full-scale application.

## Integration with Wall Systems

### Cavity Wall Systems

WRB functions as drainage plane behind veneer:

**Brick Veneer:**
- Provide weep holes at 600-900 mm (24-36 in) spacing
- Install base-of-wall flashing
- Maintain minimum 25 mm (1 in) cavity width
- Prevent mortar bridging with cavity vent or mesh

**Stone Veneer:**
- Similar to brick veneer requirements
- Account for irregular back surface
- Ensure drainage gap maintenance
- Consider additional mechanical support

### Drainage Mat Systems

Enhanced drainage capacity for high-performance assemblies:

**Drainage Mat Properties:**

| Property | Typical Value | Purpose |
|----------|---------------|---------|
| Thickness | 6-10 mm | Maintain drainage gap |
| Drainage capacity | 5-20 L/min·m @ 100 Pa pressure | Remove bulk water |
| Compressive strength | >100 kPa | Resist cladding pressure |
| Permeance | >50 perms | Vapor transmission |

Flow capacity comparison:

```
Q_mat / Q_gap = (k_mat × t_mat) / (t_gap³ / 12)
```

Where k_mat is the mat's permeability coefficient.

### Air Barrier Integration

Many WRB products qualify as air barrier materials when properly installed:

**Air Barrier Requirements (ASTM E2357):**

| Property | Requirement |
|----------|-------------|
| Air Permeance | <0.02 L/s·m² @ 75 Pa |
| Water Resistance | Pass @ 300 Pa |
| Structural Performance | Withstand 1500 Pa load |
| Joint Treatment | Maintain air permeance at joints |

**System Continuity:**

Air barrier system must be continuous across:
- Wall-to-roof transitions
- Wall-to-foundation transitions
- Window and door rough openings
- Penetrations (mechanical, electrical, plumbing)
- Floor-to-wall intersections in multi-story construction

## Quality Control and Installation

### Pre-Installation Verification

**Substrate Preparation Checklist:**
- Surface dry (moisture content <19% for wood)
- Clean and free of debris, dust, oil
- Smooth and free of projections >6 mm
- Fasteners flush or recessed
- Joints and gaps sealed

**Material Inspection:**
- Verify product certification and compliance
- Check for shipping damage
- Confirm lot numbers and expiration dates
- Review installation instructions

### Installation Quality Assurance

**Critical Control Points:**

1. Lap orientation and overlap dimensions
2. Fastener type, spacing, and depth
3. Penetration sealing completeness
4. Transition detailing and flashing integration
5. Drainage gap maintenance

**Field Testing:**

Air leakage testing per ASTM E783:
- Test pressure: 300 Pa
- No visible air leakage at joints and penetrations

Water penetration testing per ASTM E331:
- Test pressure: 137 Pa minimum
- No water penetration for 15-minute test duration

### Common Installation Defects

| Defect | Consequence | Prevention |
|--------|-------------|------------|
| Reverse laps | Water intrusion | Proper training, supervision |
| Inadequate overlap | Gap in drainage plane | Use layout marks, verify dimensions |
| Torn material | Loss of water resistance | Repair immediately, avoid over-tensioning |
| Unsealed penetrations | Air and water leakage | Detail all penetrations, inspection checklist |
| Missing flashing integration | Water bypasses WRB | Sequence installation properly |
| Compressed drainage gap | Drainage failure | Use cavity spacers or drainage mat |

## Code Requirements and Standards

### International Building Code

IBC Section 1404.2 requires weather protection:

"Exterior walls shall provide the building with a weather-resistant exterior wall envelope. The exterior wall envelope shall include flashing as described in Section 1405.4."

WRB requirements vary by climate zone and cladding type.

### International Residential Code

IRC R703.2 "Water-resistive barrier":

"One or two layers of water-resistive barrier shall be applied over the wood structural panel or fiber cement sheathing. Where two layers are applied, the upper layer shall overlap the lower layer not less than 2 inches (51 mm)."

Exception: WRB not required behind certain claddings when specified conditions are met.

### ASHRAE Standard 160

"Criteria for Moisture-Control Design Analysis in Buildings" provides hygrothermal analysis methodology including WRB performance evaluation.

Key WRB considerations:
- Vapor permeance appropriate for climate zone
- Liquid water resistance to prevent wetting
- Drying potential analysis under various conditions

## Specification Guidelines

### Performance Specifications

Specify WRB performance requirements rather than prescriptive products:

**Example Performance Specification:**

"Water-resistive barrier shall comply with ASTM E2556 and meet the following minimum requirements:
- Water resistance: 300 Pa for 4 hours, no penetration
- Vapor permeance: >10 perms (Climate Zone 5)
- Tensile strength: 200 N minimum (MD and CD)
- Tear strength: 30 N minimum (MD and CD)
- UV resistance: 6 months minimum
- Air permeance: <0.02 L/s·m² @ 75 Pa"

### Installation Specifications

Detail critical installation requirements:

1. Surface preparation standards
2. Lap orientation and overlap dimensions
3. Fastener type, spacing, and pattern
4. Sealing requirements at laps and penetrations
5. Integration with flashing components
6. Drainage gap maintenance method
7. Quality control testing frequency

### Material Selection Matrix

| Climate Zone | WRB Type | Permeance | Notes |
|--------------|----------|-----------|-------|
| 1-2 (Hot-Humid) | High-permeance housewrap | >20 perms | Allow inward drying |
| 3-4 (Mixed) | Standard housewrap | 10-30 perms | Bi-directional drying |
| 5-7 (Cold) | Standard to vapor-retarder | 5-15 perms | Control outward vapor flow |
| 8 (Subarctic) | Vapor-retarder WRB | 1-5 perms | Minimize outward vapor flow |
| Marine | High-permeance | >20 perms | High wind-driven rain exposure |

## Summary

Water-resistive barriers form the critical secondary drainage plane in wall assemblies, protecting against liquid water intrusion while managing vapor transmission. Material selection requires careful consideration of:

- Climate zone and vapor drive direction
- Wall assembly characteristics and drying mechanisms
- Cladding type and attachment method
- Installation conditions and quality control capabilities
- Long-term durability and UV exposure
- Integration with air barrier and flashing systems

Proper WRB installation, verified through quality assurance testing, ensures building envelope performance, occupant comfort, and structural durability over the building service life.
