---
title: "Air Impermeable Materials"
description: "Technical analysis of air impermeable materials for building envelope air barriers, including permeability characteristics, material specifications, installation requirements, and hygrothermal performance criteria for HVAC system integration"
weight: 2
---

Air impermeable materials form the foundation of effective air barrier systems in building envelopes, controlling unwanted air leakage that can compromise HVAC system performance, increase energy consumption, and create moisture-related building failures. These materials exhibit air permeance values at or below 0.02 L/(s·m²) at 75 Pa pressure differential, as defined by ASHRAE 90.1 and most building codes.

## Fundamental Air Permeability Criteria

Air impermeability is quantified by air permeance, the rate of air flow through a material under specific pressure conditions:

**Air Permeance:**
```
A = Q / (A × ΔP)
```

Where:
- A = Air permeance, L/(s·m²·Pa) or cfm/ft²·in.w.g.
- Q = Volumetric air flow rate, L/s or cfm
- A = Surface area, m² or ft²
- ΔP = Pressure differential, Pa or in.w.g.

**Code-Defined Air Impermeability Threshold:**
- ASHRAE 90.1: A ≤ 0.02 L/(s·m²) at 75 Pa
- IRC/IBC: A ≤ 0.004 cfm/ft² at 1.57 psf (75 Pa)
- IECC: Class A, B, or C air barrier materials

The pressure differential of 75 Pa (0.3 in.w.g.) represents typical wind-induced pressures on building facades, though actual pressures vary with building height, terrain, and local wind conditions.

**Pressure-Flow Relationship:**

Air leakage through building assemblies typically follows a power law relationship:

```
Q = C × (ΔP)ⁿ
```

Where:
- C = Flow coefficient (dependent on leakage path geometry)
- n = Flow exponent (0.5 to 1.0, typically 0.6 to 0.7 for building assemblies)

For truly air impermeable materials, the flow coefficient C approaches zero, making the material independent of pressure differential within normal building operating ranges.

## Material Categories and Specifications

### Sealed Polyethylene Sheeting

Polyethylene films represent one of the most common and cost-effective air impermeable materials when properly sealed at all joints and penetrations.

**Material Specifications:**
- Minimum thickness: 6 mil (0.15 mm) for walls, 10 mil (0.25 mm) for under-slab applications
- Air permeance: Essentially zero (< 0.0001 L/(s·m²) at 75 Pa)
- Water vapor permeance: 0.06 to 0.16 perms (Class I vapor retarder)
- Temperature range: -40°C to 60°C for LDPE, -40°C to 80°C for HDPE

**Critical Installation Requirements:**
1. All seams must be lapped minimum 150 mm (6 in.) and sealed with compatible tape or mastic
2. Penetrations require gasketed or sealed fittings
3. Attachment to structural elements must maintain continuity
4. UV-stabilized formulations required for exposed applications
5. Support at vertical applications to prevent sagging under self-weight

**Limitations:**
- Susceptible to mechanical damage during construction
- Requires protection from UV exposure (degrades within weeks to months)
- Low tear resistance compared to membrane products
- Vapor impermeability may create moisture trapping in certain climate zones
- Cannot accommodate significant building movement without failure

### Extruded Polystyrene (XPS) Insulation

XPS rigid foam insulation provides combined thermal resistance and air impermeability when joints are properly sealed.

**Air Barrier Performance:**
- Board stock air permeance: 0.001 to 0.01 L/(s·m²) at 75 Pa
- Joint sealing required to achieve system air impermeability
- Sealing method affects overall assembly performance

| Joint Treatment | System Air Permeance at 75 Pa | Application |
|----------------|------------------------------|-------------|
| Unsealed butt joints | 0.5 to 2.0 L/(s·m²) | Not acceptable as air barrier |
| Shiplap joints | 0.1 to 0.3 L/(s·m²) | Marginally acceptable, climate dependent |
| Taped joints (foil tape) | 0.01 to 0.05 L/(s·m²) | Acceptable for most applications |
| Sealed joints (foam/mastic) | < 0.02 L/(s·m²) | Preferred for critical applications |

**Material Properties:**
- Thermal resistance: R-5 per inch (RSI-0.035 per mm)
- Density: 28 to 40 kg/m³ (1.75 to 2.5 lb/ft³)
- Compressive strength: 170 to 415 kPa (25 to 60 psi) at 10% deformation
- Water absorption: < 0.3% by volume after 24-hour immersion
- Vapor permeance: 0.4 to 1.2 perms for 2-inch thickness (Class II vapor retarder)

**Design Considerations:**

XPS performance as an air barrier depends critically on joint detailing:

```
Q_total = Q_boards + Q_joints
```

For typical 4 ft × 8 ft (1.2 m × 2.4 m) boards:
- Joint length per unit area: 0.67 m/m² (0.625 ft/ft²)
- If joints leak at 10× board material rate, overall performance degrades by factor of 7 to 10

**Sealing Requirements:**
1. Compatible tape with minimum adhesion of 20 oz/in width (ASTM D3330)
2. Surface must be clean, dry, frost-free, and above 4°C (40°F)
3. Pressure application required for proper tape adhesion
4. Sealant compatibility verified for long-term XPS contact (some solvents attack XPS)
5. Mechanical fasteners sealed with caps or tape

### Closed-Cell Spray Polyurethane Foam (ccSPF)

Closed-cell spray foam provides simultaneous air sealing, thermal insulation, and structural enhancement when properly applied.

**Performance Characteristics:**

| Property | 2.0 lb/ft³ (32 kg/m³) | 3.0 lb/ft³ (48 kg/m³) |
|----------|----------------------|----------------------|
| Air permeance at 75 Pa | < 0.002 L/(s·m²) | < 0.001 L/(s·m²) |
| R-value per inch | R-6.0 to R-6.5 | R-6.5 to R-7.0 |
| Vapor permeance (2 in.) | 0.8 to 1.5 perms | 0.4 to 0.8 perms |
| Compressive strength | 138 to 207 kPa (20-30 psi) | 207 to 276 kPa (30-40 psi) |
| Tensile strength | 276 to 345 kPa (40-50 psi) | 345 to 414 kPa (50-60 psi) |

**Application Requirements:**

Minimum thickness for air impermeability:
```
t_min = 25 mm (1 inch) for vertical applications
t_min = 40 mm (1.5 inches) for overhead applications
t_min = 50 mm (2 inches) for irregular substrates
```

**Installation Parameters:**
- Substrate temperature: 10°C to 50°C (50°F to 120°F)
- Ambient temperature: 15°C to 35°C (60°F to 95°F)
- Relative humidity: 30% to 80% (varies by formulation)
- Application pressure: 690 to 1380 kPa (100 to 200 psi)
- Component temperature: 30°C to 50°C (85°F to 120°F)
- Pass thickness: 13 to 25 mm (0.5 to 1 inch) per lift

**Quality Control Criteria:**

Density verification:
```
ρ_foam = m_sample / V_sample
```

For 2.0 lb/ft³ specification:
- Acceptable range: 30 to 35 kg/m³ (1.9 to 2.2 lb/ft³)
- Under-density indicates poor air sealing and reduced R-value
- Over-density indicates material waste and potential brittleness

**Critical Success Factors:**
1. Surface preparation (clean, dry, mechanically sound)
2. Environmental conditions within specification
3. Equipment calibration and maintenance
4. Applicator training and certification
5. Multi-pass application for thickness > 50 mm (2 in.)
6. Cure time before building enclosure (typically 24 to 48 hours)

### Sealed OSB and Plywood Sheathing

Oriented strand board and plywood can function as air barrier materials when joints and penetrations are properly sealed.

**Base Material Air Permeance:**

| Material | Thickness | Air Permeance at 75 Pa |
|----------|-----------|------------------------|
| OSB | 11 mm (7/16 in.) | 0.01 to 0.04 L/(s·m²) |
| OSB | 15 mm (19/32 in.) | 0.005 to 0.02 L/(s·m²) |
| Plywood | 12 mm (15/32 in.) | 0.02 to 0.06 L/(s·m²) |
| Plywood | 19 mm (3/4 in.) | 0.01 to 0.03 L/(s·m²) |

**System Performance:**

Unsealed panel joints dominate air leakage:

```
Q_system = Q_panel + Q_joints + Q_fasteners + Q_penetrations
```

Typical contribution by element:
- Panel material: 5% to 10% of total leakage
- Joints (unsealed): 60% to 75% of total leakage
- Fasteners (unsealed): 10% to 15% of total leakage
- Penetrations (unsealed): 10% to 20% of total leakage

**Sealing System Requirements:**

1. **Panel Joint Sealing:**
   - Self-adhered membrane tape: 100 to 150 mm (4 to 6 in.) width
   - Liquid-applied membrane: 150 to 200 mm (6 to 8 in.) coverage at joints
   - Peel-and-stick adhesion: Minimum 20 oz/in at 72 hours (ASTM D903)
   - Thickness: 0.4 to 1.0 mm for flexible membranes

2. **Fastener Sealing:**
   - Cap nails with integral sealing washer
   - Over-tape all fastener lines
   - Liquid sealant at exposed fastener heads

3. **Penetration Sealing:**
   - Rough opening membranes or gaskets
   - Sealant backing and tooling
   - Continuous seal around entire perimeter

**Moisture Considerations:**

OSB and plywood air barriers require vapor permeability analysis:

| Material State | Vapor Permeance |
|----------------|-----------------|
| OSB, dry (< 12% MC) | 2 to 4 perms |
| OSB, wet (> 18% MC) | 10 to 15 perms |
| Plywood, dry | 1 to 3 perms |
| Plywood, wet | 5 to 10 perms |

The vapor permeability of wood sheathing varies significantly with moisture content, affecting hygrothermal performance in wall assemblies.

### Fluid-Applied Air Barrier Membranes

Liquid-applied membranes provide monolithic air barrier systems that accommodate complex geometries and penetrations.

**Material Types and Properties:**

| Membrane Type | Dry Thickness | Air Permeance | Vapor Permeance | Elongation |
|---------------|--------------|---------------|-----------------|------------|
| Asphalt emulsion | 1.0 to 1.5 mm | < 0.002 L/(s·m²) | 0.1 to 0.5 perms | 100% to 200% |
| Rubberized asphalt | 1.5 to 2.0 mm | < 0.001 L/(s·m²) | 0.05 to 0.2 perms | 400% to 600% |
| Synthetic polymer | 0.5 to 1.0 mm | < 0.004 L/(s·m²) | 5 to 15 perms | 200% to 400% |
| Polyurethane | 1.0 to 1.5 mm | < 0.002 L/(s·m²) | 8 to 20 perms | 300% to 500% |

**Application Rate Calculation:**

```
V_required = A_surface × t_wet / (1 - VS/100)
```

Where:
- V_required = Volume of liquid membrane required, L or gal
- A_surface = Surface area, m² or ft²
- t_wet = Wet film thickness, mm or mils
- VS = Volatile solids content, %

Typical application rates:
- Smooth substrates: 1.0 to 1.5 L/m² (0.025 to 0.037 gal/ft²)
- Rough substrates (CMU, concrete): 2.0 to 3.0 L/m² (0.05 to 0.075 gal/ft²)
- Highly irregular surfaces: 3.0 to 4.0 L/m² (0.075 to 0.10 gal/ft²)

**Substrate Preparation:**

Critical surface conditions for proper adhesion:
- Moisture content: < 18% for wood, < 4% for concrete
- Temperature: Substrate and ambient within 10°C to 35°C (50°F to 95°F)
- Cleanliness: Free of dust, oil, frost, efflorescence
- Profile: Fill voids > 3 mm, grind protrusions > 3 mm
- Priming: Required for porous substrates (CMU, concrete, gypsum)

**Quality Assurance Testing:**

Wet film thickness verification:
```
WFT_required = DFT_target / ((100 - VS) / 100)
```

Where:
- WFT = Wet film thickness, mils or mm
- DFT = Dry film thickness target, mils or mm
- VS = Volatile solids, %

Example: For 40 mil DFT with 60% VS membrane:
```
WFT = 40 mil / (0.40) = 100 mils
```

### Self-Adhered Membrane Air Barriers

Sheet-applied self-adhered membranes provide factory-controlled thickness and properties with field-applied installation.

**Membrane Construction Types:**

1. **Rubberized Asphalt Membranes:**
   - Core: SBS-modified bitumen
   - Reinforcement: Polyethylene or polypropylene film/fabric
   - Total thickness: 1.0 to 1.5 mm (40 to 60 mils)
   - Adhesive: Rubberized asphalt compound
   - Release liner: Silicone-coated paper or film

2. **Butyl-Based Membranes:**
   - Core: Butyl rubber compound
   - Reinforcement: Polyester fabric or film
   - Total thickness: 0.5 to 1.0 mm (20 to 40 mils)
   - Adhesive: Pressure-sensitive butyl
   - Release liner: Polyethylene film

**Performance Requirements:**

| Property | Test Method | Minimum Value |
|----------|-------------|---------------|
| Air permeance | ASTM E2178 | < 0.02 L/(s·m²) at 75 Pa |
| Water resistance | ASTM D1970 | No water penetration |
| Tensile strength | ASTM D412 | 200 to 500 N/50 mm |
| Elongation | ASTM D412 | 300% to 800% |
| Peel adhesion | ASTM D903 | 350 to 1400 N/m |
| Temperature resistance | - | -40°C to 100°C |

**Installation Protocol:**

1. **Surface Preparation:**
   - Substrate dry, clean, and structurally sound
   - Temperature > 5°C (40°F) for asphalt-based, > -10°C (15°F) for butyl
   - Prime porous substrates per manufacturer requirements

2. **Application Sequence:**
   - Bottom-to-top, water-shedding orientation
   - Minimum 75 mm (3 in.) side laps, 150 mm (6 in.) end laps
   - Roll with minimum 30 kg (65 lb) roller to ensure adhesion
   - Seal all terminations and penetrations

3. **Overlap and Sealing:**
   ```
   L_overlap = max(75 mm, 2 × t_membrane)
   ```

   For high-exposure locations:
   ```
   L_overlap = max(150 mm, 4 × t_membrane)
   ```

**Common Installation Defects:**

| Defect | Impact on Air Permeance | Remediation |
|--------|------------------------|-------------|
| Fish mouths at laps | 0.5 to 2.0 L/(s·m²) | Cut, flatten, re-seal |
| Inadequate roller pressure | 0.1 to 0.5 L/(s·m²) | Re-roll affected areas |
| Cold weather application | 0.2 to 1.0 L/(s·m²) | Heat application or remove/replace |
| Substrate contamination | 0.3 to 1.5 L/(s·m²) | Remove, clean, re-apply |
| Wrinkles and bridging | 0.1 to 0.4 L/(s·m²) | Cut, flatten, detail |

## Air Barrier System Continuity

Individual air impermeable materials function effectively only when integrated into a continuous air barrier system. Discontinuities at material transitions represent the primary failure mode for building air barriers.

**System Continuity Requirements:**

```
A_system ≤ 0.2 L/(s·m²) at 75 Pa (ASHRAE 90.1, IECC)
```

This system-level requirement is 10× more permeable than material requirements, acknowledging that joints, transitions, and penetrations dominate system performance.

**Critical Transition Details:**

1. **Foundation-to-Wall:**
   - Through-wall flashing integrated with wall air barrier
   - Sill plate gasket or sealant
   - Slab-edge insulation sealed to foundation

2. **Wall-to-Roof:**
   - Top plate gasket or sealant
   - Membrane continuity through transition
   - Blocking sealed at unconditioned attic interfaces

3. **Window and Door Openings:**
   - Rough opening membrane or pan flashing
   - Jamb seal continuity to wall air barrier
   - Sealant backer and proper joint sizing

4. **Penetrations:**
   - Boots, grommets, or sealing collars
   - Annular space filling
   - UV-stable exposed sealants

**Penetration Sealing Design:**

For circular penetrations:
```
V_sealant = π/4 × (D_outer² - D_pipe²) × L_depth
```

Where:
- D_outer = Outer diameter of sealed opening
- D_pipe = Pipe outer diameter
- L_depth = Depth of sealant application

Annular gap sizing:
```
Gap_width = (D_outer - D_pipe) / 2
```

Recommended gap: 6 to 13 mm (1/4 to 1/2 in.) for sealant effectiveness.

## Material Selection Criteria

Selection of air impermeable materials depends on multiple interrelated factors:

### Hygrothermal Compatibility

The air barrier material must be compatible with the vapor control strategy:

**Climate Zone 1-4 (Cooling-Dominated):**
- Interior vapor permeability preferred
- Exterior vapor impermeability acceptable with outward drying capacity
- Consider: Vapor-permeable fluid-applied membranes, sealed gypsum board interior

**Climate Zone 5-7 (Heating-Dominated):**
- Exterior vapor permeability beneficial for outward drying
- Interior vapor control may be required
- Consider: Vapor-permeable sheeting membranes exterior, sealed polyethylene interior option

**Climate Zone 8 (Severe Heating):**
- Interior vapor control typically required
- Exterior permeability critical
- Consider: Polyethylene interior, permeable sheathing membranes exterior

### Durability and Service Life

Expected service life of air barrier materials:

| Material | Expected Service Life | Limiting Factors |
|----------|----------------------|------------------|
| Polyethylene (protected) | 50+ years | UV exposure, physical damage |
| XPS (protected) | 50+ years | Joint seal durability, UV exposure |
| Closed-cell SPF | 30 to 50 years | UV exposure, thermal cycling |
| Sealed OSB/plywood | 30 to 50 years | Moisture cycling, fastener corrosion |
| Fluid-applied membranes | 20 to 40 years | UV exposure, substrate movement |
| Self-adhered membranes | 30 to 50 years | Adhesive aging, substrate preparation |

### Structural Compatibility

Air barrier systems must accommodate structural movement without failure:

**Movement Accommodation:**
```
ε_required = ΔL / L_initial
```

Where:
- ε = Strain capacity required, %
- ΔL = Expected movement, mm or in.
- L_initial = Initial dimension, mm or in.

Typical building movements:
- Thermal: α × ΔT × L (α = 5 to 15 × 10⁻⁶ /°C for common materials)
- Moisture: 0.1% to 0.3% for wood, 0.02% to 0.06% for concrete
- Structural deflection: L/180 to L/600 depending on member

Material elongation capacity must exceed expected movement by factor of 2 to 4 for reliable performance.

### Installation Complexity and Cost

Comparative installed cost analysis:

| Material System | Material Cost | Labor Cost | Total Installed Cost |
|-----------------|---------------|------------|---------------------|
| Sealed polyethylene | $0.50 to $1.00/m² | $2.00 to $4.00/m² | $2.50 to $5.00/m² |
| Taped XPS joints | $3.00 to $5.00/m² | $1.50 to $3.00/m² | $4.50 to $8.00/m² |
| ccSPF (2 in.) | $8.00 to $12.00/m² | $4.00 to $6.00/m² | $12.00 to $18.00/m² |
| Sealed OSB sheathing | $2.00 to $4.00/m² | $3.00 to $5.00/m² | $5.00 to $9.00/m² |
| Fluid-applied membrane | $4.00 to $8.00/m² | $5.00 to $10.00/m² | $9.00 to $18.00/m² |
| Self-adhered membrane | $6.00 to $12.00/m² | $4.00 to $8.00/m² | $10.00 to $20.00/m² |

Costs are approximate and vary significantly with project scale, complexity, and regional factors.

## ASHRAE and Code Requirements

### ASHRAE 90.1 Energy Standard

Air barrier assembly requirements:
- Maximum air leakage: 0.2 L/(s·m²) at 75 Pa for opaque assemblies
- Continuous air barrier required for climate zones 4 through 8
- Testing: Representative assemblies per ASTM E2357 or E779

Materials compliance:
- Materials meeting 0.02 L/(s·m²) at 75 Pa qualify (ASTM E2178)
- Assemblies using qualifying materials with sealed joints presumed compliant
- Field verification optional but recommended for critical applications

### International Energy Conservation Code (IECC)

Air leakage testing requirements:
- Continuous air barrier mandatory (all climate zones as of 2021 IECC)
- Assembly testing: ASTM E2357, E1677, or E283
- Materials testing: ASTM E2178
- Field testing: ASTM E779, E1827, or E3158

Air barrier material classes:
- Class A: ≤ 0.004 cfm/ft² at 1.57 psf
- Class B: ≤ 0.004 cfm/ft² at 0.3 psf
- Class C: ≤ 0.4 cfm/ft² at 0.3 psf

### International Building Code (IBC)

Structural requirements affecting air barrier design:
- Weather resistance (IBC 1403): Air barrier part of weather-resistant envelope
- Vapor retarders (IBC 1405): Coordination with air barrier system
- Flashing (IBC 1405.2): Integration with air barrier continuity

## Quality Assurance and Testing

### Laboratory Testing Methods

**ASTM E2178** - Air Permeance of Building Materials:
- Test pressure: 75 Pa (1.57 psf)
- Sample size: Minimum 300 mm × 300 mm (1 ft × 1 ft)
- Conditioning: 23°C ± 2°C, 50% ± 5% RH for 24 hours
- Result: Air permeance, L/(s·m²) at 75 Pa

**ASTM E2357** - Air Leakage of Building Assemblies:
- Chamber test method for wall specimens
- Progressive pressure testing: 12.5, 25, 50, 75 Pa
- Result: Air leakage rate and air permeance

### Field Testing Methods

**ASTM E779** - Whole Building Air Leakage:
- Blower door test at 50 Pa (0.2 in.w.g.)
- Result: Air changes per hour at 50 Pa (ACH50)
- Target: < 0.4 ACH50 for tight commercial construction

**ASTM E1827** - Fenestration Air Leakage:
- Chamber test for installed windows and doors
- Test pressure: 75 Pa
- Result: Air leakage rate, cfm or L/s

**ASTM E3158** - Enclosure Air Leakage:
- Building pressurization or depressurization
- Multiple test pressures
- Result: Leakage area and effective air permeance

### Performance-Based Specification

Specifying air barrier performance rather than prescriptive materials:

**Performance Specification Framework:**
1. Material air permeance: ≤ 0.02 L/(s·m²) at 75 Pa (ASTM E2178)
2. Assembly air permeance: ≤ 0.2 L/(s·m²) at 75 Pa (ASTM E2357)
3. Installed system: ≤ 2.0 L/(s·m²) at 75 Pa (ASTM E779 or E3158)

This tiered approach recognizes that:
- Material performance represents best-case scenario
- Assembly testing includes joints and typical details
- Field testing captures installation quality and workmanship

## Impact on HVAC System Design

Air impermeable envelopes directly affect HVAC system sizing, energy consumption, and indoor air quality management.

### Infiltration Load Reduction

Heating infiltration load:
```
Q_inf = ρ × c_p × V_inf × (T_in - T_out)
```

Where:
- Q_inf = Infiltration heating load, W
- ρ = Air density, 1.2 kg/m³ (0.075 lb/ft³)
- c_p = Specific heat of air, 1006 J/(kg·K) (0.24 Btu/(lb·°F))
- V_inf = Infiltration volumetric flow rate, m³/s or cfm
- T_in, T_out = Indoor and outdoor temperatures, °C or °F

For commercial buildings, reducing air leakage from 0.4 to 0.2 L/(s·m²) at 75 Pa:
- Infiltration load reduction: 40% to 50%
- Peak heating capacity reduction: 5% to 15%
- Annual heating energy reduction: 10% to 25%

### Ventilation System Optimization

With effective air barriers, mechanical ventilation provides controlled outdoor air:

```
V_vent = V_required - V_inf_effective
```

Tighter buildings allow:
- Precise ventilation control
- Energy recovery effectiveness (no short-circuiting)
- Demand-controlled ventilation benefits
- Reduced outdoor air fraction for economizer operation

### Pressurization Control

Air impermeable construction enables effective building pressurization:

```
ΔP = (V_supply - V_exhaust)² / (C_building)²
```

Where:
- C_building = Building leakage coefficient (reduced with air barrier)

Benefits:
- Controlled pressure relationships (critical for healthcare, laboratories)
- Reduced driving force for moisture infiltration
- Improved smoke control effectiveness
- Lower fan energy for desired pressure differential

## Conclusion

Air impermeable materials form the essential foundation for high-performance building envelopes that enable efficient HVAC system operation. Material selection must balance air permeability performance with vapor transmission characteristics, durability, structural compatibility, and cost-effectiveness. The critical success factor is not the air impermeability of individual materials but the continuity of the complete air barrier system, including all transitions, penetrations, and connections. Proper specification, installation oversight, and field testing ensure that designed air barrier performance translates to actual building performance, delivering the infiltration control necessary for optimized HVAC system design and operation.
