---
title: "High Permeance Materials"
aliases: ["High Permeance Materials"]
description: "Vapor-open building materials with permeance greater than 10 perm, including permeable insulations, sheathing products, and weather-resistive barriers that enable moisture drying in building envelope assemblies."
weight: 4
---

High permeance materials (Class III vapor retarders) exhibit permeance values exceeding 10 perm (5.75 × 10⁻¹⁰ kg/Pa·s·m²), offering minimal resistance to water vapor diffusion and enabling rapid drying of moisture that enters building envelope assemblies through air leakage or bulk water intrusion.

## Material Classifications

**Gypsum-based products**:
- Unpainted gypsum board 1/2 inch (40-50 perm): Standard interior wall finish
- Paperless gypsum board (50-60 perm): Mold-resistant formulations for high-humidity spaces
- Gypsum sheathing exterior grade (20-30 perm): Exterior wall substrate
- Fiber-reinforced gypsum board (45-55 perm): High-impact commercial applications

**Permeable insulation materials**:
- Fiberglass batts unfaced (>100 perm): Thermal insulation allowing complete vapor transmission
- Cellulose insulation loose-fill (>100 perm): Dense-pack wall cavity applications
- Mineral wool batts (>100 perm): Fire-rated assemblies requiring vapor permeability
- Fiberglass blown-in (>100 perm): Attic and cavity retrofit insulation

**Wood-based sheathing**:
- Plywood 3/8 inch (0.7 perm): Marginal permeability requiring careful assembly design
- Oriented strand board 7/16 inch (0.7 perm): Common wall sheathing with limited permeability
- Fiberboard sheathing (20-50 perm): Highly permeable traditional sheathing material
- Wood siding direct-applied (variable): Species and coating dependent

**Weather-resistive barriers**:
- Housewrap spunbonded polyolefin (10-60 perm): Standard drainage plane material
- Building paper asphalt-free (10-30 perm): Traditional WRB with high permeability
- Liquid-applied membranes vapor-open (15-40 perm): Seamless air barrier systems
- Mechanically attached WRB (20-60 perm): Commercial wall assemblies

## Permeance Performance

High permeance materials facilitate rapid moisture removal:

| Material | Permeance | Drying Rate | Application |
|----------|-----------|-------------|-------------|
| Unpainted gypsum 1/2" | 50 perm | Very rapid | Interior finish, heating climates |
| Fiberglass batt unfaced | >100 perm | Unrestricted | Cavity insulation, permeable assemblies |
| Housewrap | 10-60 perm | Rapid | Exterior WRB, all climates |
| Mineral wool | >100 perm | Unrestricted | Exterior continuous insulation |
| Fiberboard sheathing | 20-50 perm | Rapid | Permeable wall sheathing |

## Moisture Transport Mechanisms

High permeability enables moisture removal through multiple pathways:

**Vapor diffusion**: Fick's first law governs steady-state transmission:
- Moisture flux = permeance × vapor pressure difference
- 50 perm material transmits 50× more moisture than 1 perm material
- Enables seasonal drying cycles in both directions

**Hygroscopic redistribution**: Permeable materials transport both vapor and adsorbed moisture:
- Cellulose and wood products buffer humidity fluctuations
- Moisture spreads from concentrated zones to larger surface areas
- Enhances drying rates beyond vapor diffusion alone

**Capillary action**: Some permeable materials wick liquid water:
- Distributes localized wetting over larger drying surface
- Increases evaporation rate through enhanced surface area
- Requires proper drainage details to prevent moisture accumulation

## Climate-Specific Applications

**Heating climates** (Zones 5-8):
- Exterior high-permeance layers enable outward drying during heating season
- Interior vapor control (low permeance) prevents condensation on cold sheathing
- Housewrap and permeable sheathing standard practice
- Unpainted gypsum interior finish avoided or sealed with low-perm paint

**Cooling climates** (Zones 1-2):
- Interior high-permeance finishes allow inward drying during cooling season
- Exterior vapor control on continuous insulation or impermeable cladding
- Unpainted gypsum board interior provides necessary permeability
- Vapor-open interior latex paint maintains drying pathway

**Mixed climates** (Zones 3-4):
- Permeable materials on both sides enable bidirectional drying
- "Vapor-open" assemblies accommodate seasonal vapor drive reversal
- Typical assembly: permeable WRB, permeable sheathing, latex paint on gypsum
- Moderate vapor control acceptable with robust water management

## Assembly Drying Considerations

Drying time depends on permeance, temperature, and vapor pressure differential:

**Outward drying** through 1000 ft² wall with 50 perm exterior:
- 100 lb trapped construction moisture
- 0.50 inches Hg average vapor pressure difference
- Drying rate: 25 lb/day
- Complete drying: 4 days (ideal conditions)

**Inward drying** through 50 perm unpainted gypsum:
- Same moisture load and conditions
- Drying rate: 25 lb/day
- Complete drying: 4 days (ideal conditions)

**Bidirectional drying** with permeable layers both sides:
- Combined drying rate: 50 lb/day
- Complete drying: 2 days (ideal conditions)

## Design Integration Requirements

**Water management primacy**: High permeability does not substitute for proper flashing, drainage, and capillary breaks:
- Bulk water intrusion exceeds vapor drying capacity by orders of magnitude
- Permeable materials enable drying of incidental moisture only
- Continuous drainage plane mandatory regardless of permeability

**Air barrier coordination**: Vapor-open assemblies require separate air barrier:
- Air leakage transports 100× more moisture than diffusion
- Air barrier location independent of vapor control strategy
- Sealed housewrap or gypsum board with sealed joints typical

**Thermal bridge management**: Permeable continuous insulation options:
- Mineral wool rigid boards (>20 perm)
- Semi-rigid fiberglass (>30 perm)
- Vapor-open rigid insulation reduces condensation risk at thermal bridges

## Installation Considerations

High permeance materials impose minimal installation constraints but require:
- Protection from prolonged wetting during construction
- Prompt installation of weather protection to prevent moisture absorption
- Verification that all assembly layers have compatible vapor profiles
- Avoidance of interior vapor barriers that trap moisture

## Testing and Verification

ASTM E96 dry cup method determines high permeance values. Material selection considerations:
- Verify permeance at representative humidity levels (some materials vary with RH)
- Confirm permeance maintained after aging and UV exposure
- Account for installed permeance including seams, fasteners, overlaps
- Validate compatibility with adjacent materials in assembly

High permeance materials provide essential drying capacity for building envelopes subject to unavoidable moisture entry, enabling robust hygrothermal performance across diverse climate conditions.
