---
title: "Building Envelope Improvements"
weight: 2
---

Building envelope improvements represent one of the most effective strategies for reducing HVAC energy consumption. By minimizing thermal transfer and air leakage through the building shell, envelope upgrades directly reduce heating and cooling loads, enabling smaller, more efficient HVAC systems.

## Insulation Upgrades

Insulation reduces conductive heat transfer through opaque building components. Thermal resistance is measured in R-value (ft²·°F·h/BTU) or U-factor (BTU/ft²·°F·h), where U = 1/R.

### Wall Insulation

**Existing Wall Retrofit Methods:**

- Blown-in cellulose or fiberglass (R-3.2 to R-3.8 per inch)
- Spray foam injection (R-3.5 to R-6.5 per inch)
- Exterior continuous insulation (R-4 to R-6.5 per inch)
- Interior furring with cavity insulation (R-11 to R-21)

**New Construction Targets:**

- Climate Zone 1-2: R-13 to R-15
- Climate Zone 3-4: R-13 to R-21
- Climate Zone 5-6: R-20 to R-21
- Climate Zone 7-8: R-20 to R-30

Continuous insulation eliminates thermal bridging through framing members, which can reduce effective wall R-value by 20-40% in standard stud construction.

### Roof and Attic Insulation

Attic insulation provides the highest return on investment due to large surface area and significant temperature differentials.

**Attic Insulation Strategies:**

- Blown-in fiberglass or cellulose (R-2.2 to R-3.8 per inch)
- Batt insulation between joists (R-11 to R-38)
- Spray foam at roof deck for conditioned attics (R-3.5 to R-6.5 per inch)
- Rigid foam above roof deck (R-4 to R-6.5 per inch)

**Recommended Attic R-Values:**

- Climate Zone 1-2: R-30 to R-49
- Climate Zone 3-4: R-30 to R-60
- Climate Zone 5-6: R-49 to R-60
- Climate Zone 7-8: R-49 to R-60

Cathedral ceilings require spray foam or rigid insulation at the roof deck to achieve adequate R-values in limited depth.

### Floor and Foundation Insulation

Foundation insulation reduces heat loss to the ground and prevents cold floors in heating climates.

**Foundation Insulation Approaches:**

- Basement walls: R-10 to R-15 continuous (interior or exterior)
- Crawlspace walls: R-10 to R-15 continuous
- Slab-on-grade perimeter: R-10 to R-15 vertical or horizontal
- Underfloor insulation: R-13 to R-30 in unconditioned crawlspaces

Exterior foundation insulation must extend below the frost line and include proper drainage and moisture protection.

## Window Replacement

Windows account for 10-25% of heating and cooling loads in typical buildings. High-performance glazing significantly reduces both conductive and radiant heat transfer.

### Window Performance Metrics

**U-Factor:**

- Single-pane clear: U = 1.0 to 1.2
- Double-pane clear: U = 0.45 to 0.55
- Double-pane low-E: U = 0.25 to 0.35
- Triple-pane low-E: U = 0.15 to 0.25

**Solar Heat Gain Coefficient (SHGC):**

- Clear glass: SHGC = 0.70 to 0.80
- Tinted glass: SHGC = 0.40 to 0.60
- Low-E coatings: SHGC = 0.20 to 0.70 (selectable)
- Spectrally selective: SHGC = 0.25 to 0.40, VT = 0.50 to 0.70

**Visible Transmittance (VT):**

Higher VT values (0.60 to 0.80) provide better daylighting while still reducing heat gain with spectrally selective coatings.

### Climate-Specific Glazing Selection

**Heating-Dominated Climates (Zones 5-8):**

- Maximize U-factor reduction (U ≤ 0.30)
- Moderate to high SHGC on south (0.40 to 0.60) for passive solar gain
- Low SHGC on east and west (0.25 to 0.35)

**Cooling-Dominated Climates (Zones 1-2):**

- Low SHGC on all orientations (≤ 0.25)
- Moderate U-factor acceptable (U ≤ 0.40)
- High VT with spectrally selective coatings

**Mixed Climates (Zones 3-4):**

- Balance U-factor (U ≤ 0.35) and SHGC (0.30 to 0.40)
- Consider orientation-specific specifications
- Operable shading for seasonal control

### Frame Materials

Window frames contribute 10-30% of total window area and significantly impact thermal performance.

| Frame Type | U-Factor | Durability | Cost |
|------------|----------|------------|------|
| Aluminum (no break) | 1.0-2.0 | Excellent | Low |
| Aluminum (thermal break) | 0.6-1.0 | Excellent | Moderate |
| Vinyl | 0.3-0.5 | Good | Moderate |
| Fiberglass | 0.2-0.4 | Excellent | High |
| Wood/clad | 0.3-0.5 | Good | High |

## Air Sealing and Infiltration Reduction

Air leakage accounts for 25-40% of heating and cooling loads in typical buildings. Effective air sealing provides immediate energy savings and improves comfort.

### Blower Door Testing

Blower door tests measure building air tightness in air changes per hour at 50 Pascals (ACH50) or cubic feet per minute at 50 Pascals (CFM50).

**Air Tightness Targets:**

- Existing buildings: < 7 ACH50
- New construction (code): < 5 ACH50
- Energy Star homes: < 3 ACH50
- Passive House: < 0.6 ACH50

Convert between metrics: ACH50 = (CFM50 / building volume in ft³) × 60

### Priority Air Sealing Locations

**Highest Impact Locations:**

- Attic penetrations (recessed lights, plumbing stacks, HVAC chases)
- Rim joists and band joists
- Window and door frames
- Electrical and plumbing penetrations
- HVAC duct connections
- Fireplace dampers and flues
- Attic access hatches

**Effective Sealing Materials:**

- Spray foam: gaps > 1/4 inch
- Caulk: gaps < 1/4 inch
- Weatherstripping: movable joints (doors, windows)
- Rigid foam with sealed edges: large openings
- Gaskets: electrical boxes, attic hatches

### Ventilation Considerations

As air tightness improves below 5 ACH50, mechanical ventilation becomes necessary to maintain indoor air quality. ASHRAE 62.2 specifies ventilation rates for residential buildings:

Continuous ventilation rate (CFM) = 0.03 × floor area (ft²) + 7.5 × (number of bedrooms + 1)

Energy recovery ventilators (ERV) or heat recovery ventilators (HRV) reduce the energy penalty of mechanical ventilation by transferring heat and moisture between exhaust and supply air streams.

## Cool Roofs and Reflective Surfaces

Cool roof technologies reduce solar heat gain through high solar reflectance (SR) and thermal emittance (TE).

### Cool Roof Performance Metrics

**Solar Reflectance Index (SRI):**

SRI combines solar reflectance and thermal emittance into a single metric (0 to 100+).

- Conventional dark roof: SRI = 0 to 20
- Conventional light roof: SRI = 25 to 35
- Cool colored roof: SRI = 30 to 50
- White TPO/PVC: SRI = 80 to 110

**Aged Solar Reflectance:**

Initial solar reflectance degrades over time due to soiling and weathering.

| Roof Type | Initial SR | 3-Year SR | Cleanability |
|-----------|------------|-----------|--------------|
| White single-ply | 0.80-0.85 | 0.60-0.70 | Good |
| White coating | 0.80-0.90 | 0.55-0.65 | Good |
| Cool colored metal | 0.40-0.60 | 0.35-0.50 | Excellent |
| Light gravel | 0.30-0.40 | 0.25-0.35 | Poor |

### Cool Roof Energy Savings

Cool roofs reduce cooling loads by 10-40% in cooling-dominated climates but may increase heating loads in heating-dominated climates.

**Peak Cooling Load Reduction:**

ΔQ = A × U × (ΔTSR) × SR_improvement

where ΔTSR is the solar-adjusted temperature difference (typically 20-40°F for a 0.50 increase in SR).

**Climate Zone Applicability:**

- Zones 1-3: Highly beneficial, minimal heating penalty
- Zone 4: Net positive in most applications
- Zones 5-6: Consider only on conditioned spaces with significant cooling loads
- Zones 7-8: Generally not recommended due to heating penalty

### Cool Roof Technologies

**Single-Ply Membranes:**

- White TPO, PVC, or EPDM (SR = 0.70 to 0.85)
- Factory-applied surface for consistent performance
- 15-30 year service life

**Reflective Coatings:**

- Acrylic, silicone, or polyurethane (SR = 0.65 to 0.90)
- Applied to existing roofs for retrofit
- Recoat every 5-15 years

**Cool Colored Pigments:**

- Infrared-reflective pigments in non-white colors (SR = 0.30 to 0.60)
- Aesthetic flexibility with thermal performance
- Premium cost compared to standard colors

**Vegetated (Green) Roofs:**

- 2-6 inch growing medium with vegetation
- SR = 0.30 to 0.40, but evapotranspiration provides additional cooling
- Stormwater management and urban heat island benefits

## Load Reduction Impact

Building envelope improvements directly reduce HVAC loads, enabling smaller equipment and reducing operating costs.

### Heating Load Reduction

Envelope improvements reduce design heating load through the equation:

Q_heating = U × A × ΔT + (ρ × c_p × Q_infiltration × ΔT)

**Typical Load Reductions:**

- Insulation upgrade (R-19 to R-38 attic): 15-25% reduction
- Window replacement (U = 0.50 to U = 0.30): 10-20% reduction
- Air sealing (7 ACH50 to 3 ACH50): 15-30% reduction
- Combined envelope improvements: 30-50% reduction

### Cooling Load Reduction

Cooling load reduction includes both sensible and latent components:

Q_cooling = Q_conduction + Q_solar + Q_infiltration + Q_internal

**Typical Load Reductions:**

- Insulation upgrade (R-19 to R-38 attic): 10-20% reduction
- Window replacement (SHGC 0.60 to 0.30): 15-30% reduction
- Cool roof (SR 0.20 to 0.70): 10-25% reduction
- Air sealing (7 ACH50 to 3 ACH50): 10-20% reduction
- Combined envelope improvements: 25-45% reduction

### Equipment Sizing Implications

Reduced loads enable smaller HVAC equipment, which provides multiple benefits:

**Capital Cost:**

- Smaller capacity equipment costs less
- Reduced ductwork or piping sizes
- Potential for simplified distribution systems

**Operating Efficiency:**

- Better load matching reduces cycling losses
- Smaller equipment operates at higher part-load efficiency
- Reduced auxiliary power (fans, pumps)

**Space Requirements:**

- Smaller mechanical rooms
- More usable conditioned space
- Simplified equipment access

### Economic Analysis

Envelope improvements typically require higher upfront investment than equipment upgrades but provide longer-lasting benefits.

**Simple Payback:**

- Attic insulation upgrade: 3-7 years
- Air sealing: 2-5 years
- Window replacement: 10-25 years
- Cool roof: 5-15 years

**Life-Cycle Cost:**

Envelope improvements have 30-50+ year service lives compared to 15-20 years for HVAC equipment, making them cost-effective over building lifetime despite longer simple payback periods.

**Combined Optimization:**

The most cost-effective approach combines envelope improvements with right-sized HVAC equipment replacement. Oversized existing equipment should not be replaced until envelope improvements are completed to avoid purchasing oversized new equipment.

## Measurement and Verification

Verify envelope improvement performance through:

- Pre and post blower door testing for air sealing
- Infrared thermography to identify thermal bridging and insulation voids
- U-factor testing for installed windows
- Roof surface temperature measurements for cool roofs
- Utility bill analysis comparing pre and post-retrofit consumption
- Detailed energy modeling for large projects

Proper installation is critical to achieving designed performance. Quality control inspections during construction ensure that insulation is continuous, air barriers are sealed, and windows are properly flashed and installed.
