---
title: "Copper Pipe"
description: "Comprehensive technical specifications for copper pipe and tube used in HVAC systems, including Types K, L, M, DWV, and ACR with dimensional data, pressure ratings, thermal properties, and design considerations per ASTM standards"
weight: 1
---

Copper pipe and tube represent the predominant material choice for potable water distribution, hydronic heating systems, chilled water piping, and refrigerant lines in HVAC applications. The material's exceptional thermal conductivity, inherent antimicrobial properties, corrosion resistance, and long service life make it the industry standard for pressure piping systems operating across a wide temperature range.

## Material Properties

### Thermal Properties

The thermal characteristics of copper directly influence heat transfer calculations and system performance.

| Property | Value | Units |
|----------|-------|-------|
| Thermal conductivity (k) | 385 | W/(m·K) |
| Thermal conductivity (k) | 223 | Btu/(hr·ft·°F) |
| Specific heat (cp) | 385 | J/(kg·K) |
| Specific heat (cp) | 0.092 | Btu/(lb·°F) |
| Thermal expansion coefficient | 16.6 × 10⁻⁶ | per °F |
| Thermal expansion coefficient | 9.2 × 10⁻⁶ | per °C |
| Melting point | 1,981 | °F |
| Melting point | 1,083 | °C |

### Physical Properties

| Property | Value | Units |
|----------|-------|-------|
| Density | 559 | lb/ft³ |
| Density | 8,940 | kg/m³ |
| Modulus of elasticity | 17 × 10⁶ | psi |
| Modulus of elasticity | 117 | GPa |
| Poisson's ratio | 0.33 | dimensionless |
| Ultimate tensile strength (annealed) | 32,000 | psi |
| Ultimate tensile strength (drawn) | 40,000 | psi |
| Yield strength (annealed) | 10,000 | psi |
| Yield strength (drawn) | 35,000 | psi |

### Electrical Properties

Copper's high electrical conductivity requires consideration in systems with electrical grounding requirements or electromagnetic compatibility concerns.

| Property | Value |
|----------|-------|
| Electrical conductivity | 100% IACS |
| Electrical resistivity | 1.68 × 10⁻⁸ Ω·m |

## Copper Tube Types

ASTM B88 defines standard copper tube types based on wall thickness. The designation system progresses from Type K (heaviest) through Type L (medium) to Type M (lightest) for pressure applications.

### Type K Copper Tube

Type K represents the heaviest wall thickness designation, specified for underground service, high-pressure applications, and aggressive soil conditions.

**Applications:**
- Underground water service lines
- Fire protection systems
- High-pressure hydronic systems
- Medical gas systems
- Compressed air distribution

**Dimensional Data (Selected Sizes):**

| Nominal Size (in) | OD (in) | Wall (in) | ID (in) | Weight (lb/ft) |
|-------------------|---------|-----------|---------|----------------|
| 1/2 | 0.625 | 0.049 | 0.527 | 0.344 |
| 3/4 | 0.875 | 0.065 | 0.745 | 0.641 |
| 1 | 1.125 | 0.065 | 0.995 | 0.839 |
| 1-1/4 | 1.375 | 0.065 | 1.245 | 1.040 |
| 1-1/2 | 1.625 | 0.072 | 1.481 | 1.360 |
| 2 | 2.125 | 0.083 | 1.959 | 2.060 |
| 2-1/2 | 2.625 | 0.095 | 2.435 | 2.920 |
| 3 | 3.125 | 0.109 | 2.907 | 4.000 |
| 4 | 4.125 | 0.134 | 3.857 | 6.510 |

**Pressure Ratings (Type K):**

Working pressure decreases with temperature according to ASME B31.9 derating factors.

| Nominal Size (in) | 100°F (psi) | 150°F (psi) | 200°F (psi) | 250°F (psi) |
|-------------------|-------------|-------------|-------------|-------------|
| 1/2 | 1,049 | 995 | 919 | 842 |
| 1 | 773 | 733 | 677 | 620 |
| 2 | 522 | 495 | 457 | 419 |
| 4 | 434 | 411 | 380 | 348 |

### Type L Copper Tube

Type L offers medium wall thickness and serves as the standard for above-ground plumbing and HVAC applications in commercial and residential construction.

**Applications:**
- Potable water distribution systems
- Chilled water piping
- Hot water heating systems
- Solar thermal systems
- Fuel oil lines

**Dimensional Data (Selected Sizes):**

| Nominal Size (in) | OD (in) | Wall (in) | ID (in) | Weight (lb/ft) |
|-------------------|---------|-----------|---------|----------------|
| 1/2 | 0.625 | 0.040 | 0.545 | 0.285 |
| 3/4 | 0.875 | 0.045 | 0.785 | 0.455 |
| 1 | 1.125 | 0.050 | 1.025 | 0.655 |
| 1-1/4 | 1.375 | 0.055 | 1.265 | 0.884 |
| 1-1/2 | 1.625 | 0.060 | 1.505 | 1.140 |
| 2 | 2.125 | 0.070 | 1.985 | 1.750 |
| 2-1/2 | 2.625 | 0.080 | 2.465 | 2.480 |
| 3 | 3.125 | 0.090 | 2.945 | 3.330 |
| 4 | 4.125 | 0.110 | 3.905 | 5.380 |

**Pressure Ratings (Type L):**

| Nominal Size (in) | 100°F (psi) | 150°F (psi) | 200°F (psi) | 250°F (psi) |
|-------------------|-------------|-------------|-------------|-------------|
| 1/2 | 855 | 811 | 749 | 686 |
| 1 | 594 | 563 | 520 | 476 |
| 2 | 441 | 418 | 386 | 354 |
| 4 | 356 | 338 | 312 | 286 |

### Type M Copper Tube

Type M provides the thinnest wall thickness allowed for pressure applications, typically used in residential and light commercial heating systems where lower pressures prevail.

**Applications:**
- Residential potable water systems
- Low-pressure hydronic heating
- Snow melting systems
- Radiant floor heating
- Domestic hot water distribution

**Dimensional Data (Selected Sizes):**

| Nominal Size (in) | OD (in) | Wall (in) | ID (in) | Weight (lb/ft) |
|-------------------|---------|-----------|---------|----------------|
| 1/2 | 0.625 | 0.028 | 0.569 | 0.204 |
| 3/4 | 0.875 | 0.032 | 0.811 | 0.328 |
| 1 | 1.125 | 0.035 | 1.055 | 0.465 |
| 1-1/4 | 1.375 | 0.042 | 1.291 | 0.682 |
| 1-1/2 | 1.625 | 0.049 | 1.527 | 0.940 |
| 2 | 2.125 | 0.058 | 2.009 | 1.460 |
| 2-1/2 | 2.625 | 0.065 | 2.495 | 2.030 |
| 3 | 3.125 | 0.072 | 2.981 | 2.680 |
| 4 | 4.125 | 0.095 | 3.935 | 4.660 |

**Pressure Ratings (Type M):**

| Nominal Size (in) | 100°F (psi) | 150°F (psi) | 200°F (psi) | 250°F (psi) |
|-------------------|-------------|-------------|-------------|-------------|
| 1/2 | 597 | 566 | 523 | 479 |
| 1 | 415 | 394 | 363 | 333 |
| 2 | 365 | 346 | 320 | 293 |
| 4 | 308 | 292 | 270 | 247 |

### Type DWV Copper Tube

Drainage, waste, and vent (DWV) copper tube operates under atmospheric or minimal pressure conditions. Wall thickness falls below Type M specifications.

**Applications:**
- Sanitary drainage systems
- Waste lines
- Vent stacks
- Condensate drain lines
- Gravity flow systems

**Pressure Rating:** Maximum 15 psig at 100°F

**Dimensional Data (Selected Sizes):**

| Nominal Size (in) | OD (in) | Wall (in) | ID (in) | Weight (lb/ft) |
|-------------------|---------|-----------|---------|----------------|
| 1-1/4 | 1.375 | 0.035 | 1.305 | 0.569 |
| 1-1/2 | 1.625 | 0.040 | 1.545 | 0.771 |
| 2 | 2.125 | 0.042 | 2.041 | 1.060 |
| 3 | 3.125 | 0.045 | 3.035 | 1.690 |
| 4 | 4.125 | 0.050 | 4.025 | 2.480 |

### ACR Copper Tube

Air Conditioning and Refrigeration (ACR) tube conforms to ASTM B280 rather than B88. Manufacturing includes dehydration, nitrogen charging, and sealed ends to maintain internal cleanliness for refrigerant systems.

**Applications:**
- Refrigerant suction lines
- Refrigerant liquid lines
- Refrigerant hot gas lines
- Heat pump reversing valve piping
- Condensate lines (soft temper)

**Key Differences from ASTM B88:**
- Sized by actual OD (not nominal)
- Factory cleaned and dehydrated
- Sealed with nitrogen charge
- Available in both hard drawn and annealed (soft) temper
- Wall thickness optimized for refrigerant pressures

**ACR Tube Sizes (Common):**

| OD (in) | Wall (in) | ID (in) | Application |
|---------|-----------|---------|-------------|
| 1/4 | 0.030 | 0.190 | Liquid line, small systems |
| 3/8 | 0.032 | 0.306 | Liquid line, suction line |
| 1/2 | 0.032 | 0.436 | Liquid line, suction line |
| 5/8 | 0.035 | 0.555 | Suction line |
| 3/4 | 0.035 | 0.680 | Suction line |
| 7/8 | 0.045 | 0.785 | Suction line, large systems |

**Pressure-Temperature Limits (ACR):**

ACR tube must accommodate both operating pressures and vacuum conditions during evacuation. Design pressures vary by refrigerant type and system configuration.

## Temper Designations

Copper tube manufacturing produces two distinct temper conditions affecting mechanical properties and installation methods.

### Hard Drawn (H)

Manufactured in straight lengths (typically 20 feet) without post-draw annealing. The work hardening during drawing increases tensile strength and reduces ductility.

**Properties:**
- Higher tensile strength
- Lower ductility
- Cannot be bent significantly without special equipment
- Maintains dimensional stability
- Joined by brazing, soldering, or mechanical fittings

**Applications:**
- Underground installations requiring rigidity
- Vertical risers
- Exposed piping requiring straight runs
- High-pressure applications

### Annealed (Soft) (O)

Thermal treatment after drawing restores ductility, allowing field bending without specialized equipment. Available in coils up to 100 feet or straight lengths.

**Properties:**
- Lower tensile strength
- High ductility
- Can be bent by hand or with simple tools
- Conforms to irregular paths
- Joined by brazing, soldering, or flare/compression fittings

**Applications:**
- Underground water service (coiled)
- Refrigerant piping with multiple direction changes
- Retrofit installations in congested spaces
- Radiant floor heating tubing
- Tight radius connections

## Joining Methods

### Soldered Joints

Capillary action draws molten solder into the fitting-tube annular space, creating a leak-tight joint. ASTM B828 specifies lead-free solder for potable water applications.

**Solder Types:**

| Composition | Melting Range (°F) | Application | Tensile Strength (psi) |
|-------------|-------------------|-------------|------------------------|
| 95Sn-5Sb | 450-464 | Potable water | 7,800 |
| 97Sn-3Cu | 441-490 | Potable water | 6,700 |
| 96Sn-4Ag | 430-473 | Potable water, high-strength | 9,500 |

**Temperature Limits:** 250°F maximum for water systems, 350°F for hydronic systems

### Brazed Joints

Higher temperature joining process using copper-phosphorus or silver-bearing filler metals. Creates joints stronger than the base metal.

**Brazing Filler Metals (AWS A5.8):**

| AWS Classification | Composition | Solidus (°F) | Liquidus (°F) | Application |
|-------------------|-------------|--------------|---------------|-------------|
| BCuP-3 | 93Cu-5Ag-5P-2other | 1,190 | 1,495 | Copper to copper |
| BCuP-5 | 80Cu-15Ag-5P | 1,190 | 1,475 | Higher strength |
| BAg-1 | 45Ag-15Cu-16Zn-24Cd | 1,125 | 1,145 | Dissimilar metals |

**Temperature Limits:** 400°F continuous, 450°F intermittent

### Mechanical Joints

Press fittings, compression fittings, and flare fittings provide demountable connections without heat application.

**Advantages:**
- No hot work permits required
- Faster installation in occupied buildings
- No flame ignition risk
- Immediate system pressurization

**Temperature Limits:**
- Press: 250°F water, 300°F hydronic
- Compression: 200°F
- Flare: 150°F

## Corrosion Resistance

Copper forms a protective oxide layer (patina) that inhibits further corrosion in most water chemistry conditions. However, specific water characteristics can cause accelerated corrosion.

### Corrosion Modes

**Pitting Corrosion:** Localized attack creating small cavities, typically caused by chlorides, low pH, or high flow velocities.

**Erosion Corrosion:** Mechanical removal of protective oxide combined with corrosive attack, occurring at flow velocities exceeding 8 ft/s in cold water or 5 ft/s in hot water.

**Galvanic Corrosion:** Dissimilar metal contact in electrolyte creates electrical potential driving corrosion of the anodic material. Copper serves as cathode when coupled with steel or aluminum.

**Dezincification:** Selective leaching of zinc from brass fittings in aggressive water, leaving porous copper structure.

### Water Chemistry Considerations

| Parameter | Acceptable Range | Concern if Outside Range |
|-----------|------------------|--------------------------|
| pH | 6.5 - 8.5 | Acidity increases corrosion |
| Alkalinity | 50 - 150 mg/L as CaCO₃ | Low = inadequate buffering |
| Hardness | 50 - 300 mg/L as CaCO₃ | Low = aggressive water |
| Chloride | < 250 mg/L | Pitting initiation |
| Sulfate | < 250 mg/L | Corrosion acceleration |
| Total Dissolved Solids | < 500 mg/L | Scale formation |
| Langelier Index | -0.5 to +0.5 | Scale vs. corrosion tendency |

## Design Considerations

### Thermal Expansion

Copper's thermal expansion coefficient requires accommodation in long runs experiencing temperature changes. Unrestrained expansion prevents stress-induced failures.

**Linear Expansion:**

ΔL = α × L × ΔT

Where:
- ΔL = change in length (in)
- α = 9.2 × 10⁻⁶ per °C (16.6 × 10⁻⁶ per °F)
- L = original length (in)
- ΔT = temperature change (°C or °F)

**Example:** 100 ft of Type L copper experiencing 100°F temperature change:

ΔL = 16.6 × 10⁻⁶ × (100 × 12) × 100 = 1.99 inches

**Expansion Compensation Methods:**
- Expansion loops (offset or offset U-configuration)
- Expansion joints (bellows or packed gland)
- Direction changes utilizing natural system geometry
- Building expansion joints aligned with piping expansion joints

### Flow Velocity Limits

Excessive velocity causes erosion corrosion, noise, and water hammer susceptibility.

| Service | Maximum Velocity | Rationale |
|---------|------------------|-----------|
| Cold water (< 60°F) | 8 ft/s | Erosion threshold |
| Hot water (> 140°F) | 5 ft/s | Reduced erosion threshold |
| Chilled water | 10 ft/s | Lower temperature reduces corrosion |
| Glycol solutions | 6 ft/s | Higher viscosity |

### Insulation Requirements

Copper's high thermal conductivity necessitates adequate insulation for energy efficiency and condensation prevention.

**Chilled Water Systems:**
- Minimum 1 inch closed-cell elastomeric insulation
- Vapor retarder jacket with sealed joints
- All-service jacket in outdoor applications

**Hot Water Systems:**
- Insulation thickness per ASHRAE 90.1 or local energy code
- Typically 1-2 inches for piping ≤ 4 inches
- Higher R-value for temperatures > 200°F

### Support Spacing

Proper support prevents sagging and stress concentration at joints.

| Nominal Size (in) | Hard Drawn Spacing (ft) | Soft Temper Spacing (ft) |
|-------------------|------------------------|-------------------------|
| 1/2 - 3/4 | 6 | 4 |
| 1 - 1-1/4 | 8 | 6 |
| 1-1/2 - 2 | 10 | 8 |
| 2-1/2 - 4 | 12 | 10 |

Vertical risers require support at each floor, maximum 10 feet.

## Applicable Standards

### Manufacturing Standards

- **ASTM B88:** Standard Specification for Seamless Copper Water Tube
- **ASTM B280:** Standard Specification for Seamless Copper Tube for Air Conditioning and Refrigeration Field Service
- **ASTM B75:** Standard Specification for Seamless Copper Tube
- **ASTM B251:** Standard Specification for General Requirements for Wrought Seamless Copper and Copper-Alloy Tube

### Installation Standards

- **ASME B31.9:** Building Services Piping
- **ASME B31.5:** Refrigeration Piping and Heat Transfer Components
- **IPC:** International Plumbing Code
- **UMC:** Uniform Mechanical Code
- **IMC:** International Mechanical Code

### Joining Standards

- **ASTM B828:** Standard Practice for Making Capillary Joints by Soldering of Copper and Copper Alloy Tube and Fittings
- **AWS A5.8:** Specification for Filler Metals for Brazing and Braze Welding
- **ASTM B32:** Standard Specification for Solder Metal

### Testing Standards

- **ASTM B819:** Standard Specification for Seamless Copper Tube for Medical Gas Systems
- **ASTM E213:** Standard Practice for Ultrasonic Testing of Metal Pipe and Tubing

## Advantages of Copper Piping

1. **Antimicrobial Properties:** Copper ions inhibit bacterial growth including Legionella
2. **Corrosion Resistance:** Self-passivating oxide layer protects against most water chemistries
3. **Temperature Range:** Operates from cryogenic to 400°F in pressure applications
4. **Thermal Conductivity:** Excellent heat transfer for hydronic and refrigerant systems
5. **Durability:** Service life exceeding 50 years in typical applications
6. **Recyclability:** 100% recyclable without property degradation
7. **Fire Resistance:** Non-combustible, does not produce toxic fumes
8. **Proven Track Record:** Decades of reliable performance data

## Limitations

1. **Cost:** Higher material cost compared to plastic alternatives
2. **Theft Risk:** Scrap value makes copper attractive for theft in accessible locations
3. **Water Chemistry Sensitivity:** Aggressive water requires treatment or alternative materials
4. **Thermal Losses:** High conductivity increases heat loss/gain without proper insulation
5. **Skilled Labor:** Brazing and soldering require trained technicians
6. **Electrolysis:** Requires dielectric isolation from dissimilar metals

## Selection Criteria

**Type K Selection Factors:**
- Underground installation
- High-pressure applications (> 300 psi)
- Aggressive soil conditions
- Critical systems (medical gas, fire protection)
- Long service life requirement

**Type L Selection Factors:**
- Standard above-ground plumbing
- Commercial HVAC systems
- Code requirement in specific jurisdictions
- Balance of cost and performance

**Type M Selection Factors:**
- Residential applications
- Low-pressure hydronic systems (< 150 psi)
- Cost-sensitive projects where code permits
- Protected indoor installations

**ACR Selection Factors:**
- All refrigerant piping applications
- Requires factory cleanliness
- Vacuum-tight system requirement
