---
title: "Alcohol Solutions"
description: "Technical properties, performance characteristics, safety considerations, and application guidelines for methanol and ethanol aqueous solutions as secondary refrigerants in HVAC systems"
weight: 11
---

## Overview

Alcohol-based secondary coolants utilize aqueous solutions of methanol (CH₃OH) or ethanol (C₂H₅OH) to achieve freeze point depression for low-temperature HVAC applications. These solutions offer distinct thermophysical advantages including low viscosity and excellent heat transfer characteristics, but present significant safety challenges related to flammability, toxicity, and volatility that have severely limited their use in modern HVAC systems.

Historically employed in industrial refrigeration and specialized applications requiring temperatures below -40°F (-40°C), alcohol solutions have been largely displaced by safer glycol-based and synthetic secondary coolants. Understanding their properties remains essential for maintaining legacy systems and evaluating alternatives in specific niche applications.

## Chemical Properties

### Methanol (Methyl Alcohol)

**Molecular characteristics:**
- Chemical formula: CH₃OH
- Molecular weight: 32.04 g/mol
- Density (pure, 68°F): 0.792 kg/L
- Boiling point: 148.5°F (64.7°C) at 1 atm
- Melting point: -143.5°F (-97.5°C)
- Flash point: 52°F (11°C) closed cup
- Autoignition temperature: 867°F (464°C)

**Key properties:**
- Completely miscible with water in all proportions
- Lower heat of vaporization than water: 473 BTU/lb (1100 kJ/kg)
- Excellent solvent properties
- Hygroscopic nature attracts atmospheric moisture
- Corrosive to certain metals and elastomers

### Ethanol (Ethyl Alcohol)

**Molecular characteristics:**
- Chemical formula: C₂H₅OH
- Molecular weight: 46.07 g/mol
- Density (pure, 68°F): 0.789 kg/L
- Boiling point: 173.1°F (78.4°C) at 1 atm
- Melting point: -173.5°F (-114.1°C)
- Flash point: 55°F (13°C) closed cup
- Autoignition temperature: 793°F (423°C)

**Key properties:**
- Completely miscible with water in all proportions
- Forms azeotrope with water at 95.6% concentration
- Heat of vaporization: 368 BTU/lb (855 kJ/kg)
- Generally less toxic than methanol for human exposure
- Subject to beverage alcohol taxation unless denatured

## Freeze Point Depression

### Methanol-Water Solutions

**Concentration vs. freeze point:**

| Methanol (% by weight) | Freeze Point °F | Freeze Point °C | Specific Gravity (60°F) |
|------------------------|-----------------|-----------------|-------------------------|
| 10 | 21 | -6 | 0.982 |
| 20 | -1 | -18 | 0.968 |
| 30 | -22 | -30 | 0.953 |
| 40 | -46 | -43 | 0.935 |
| 50 | -63 | -53 | 0.915 |
| 60 | -76 | -60 | 0.891 |

**Eutectic point:**
- Concentration: ~60% methanol by weight
- Temperature: -76°F (-60°C)
- Below eutectic, ice crystals form separate from concentrated solution

### Ethanol-Water Solutions

**Concentration vs. freeze point:**

| Ethanol (% by weight) | Freeze Point °F | Freeze Point °C | Specific Gravity (60°F) |
|-----------------------|-----------------|-----------------|-------------------------|
| 10 | 24 | -4 | 0.983 |
| 20 | 5 | -15 | 0.972 |
| 30 | -15 | -26 | 0.960 |
| 40 | -35 | -37 | 0.946 |
| 50 | -53 | -47 | 0.930 |
| 60 | -65 | -54 | 0.912 |

**Eutectic characteristics:**
- Concentration: ~93% ethanol by weight
- Temperature: -173°F (-114°C)
- Practical HVAC concentrations well below eutectic point

## Thermophysical Properties

### Viscosity Characteristics

**Methanol solutions at 32°F (0°C):**

| Concentration (wt%) | Viscosity (cP) | Kinematic Viscosity (cSt) |
|---------------------|----------------|---------------------------|
| 0 (pure water) | 1.79 | 1.79 |
| 20 | 2.15 | 2.22 |
| 40 | 2.60 | 2.78 |
| 60 | 2.95 | 3.31 |

**Ethanol solutions at 32°F (0°C):**

| Concentration (wt%) | Viscosity (cP) | Kinematic Viscosity (cSt) |
|---------------------|----------------|---------------------------|
| 0 (pure water) | 1.79 | 1.79 |
| 20 | 2.35 | 2.42 |
| 40 | 3.10 | 3.28 |
| 60 | 4.25 | 4.66 |

**Viscosity advantages:**
- Significantly lower viscosity than glycol solutions at equivalent freeze points
- Reduced pumping power requirements: 30-50% lower than propylene glycol
- Improved heat transfer in laminar flow regimes
- Better performance in microchannels and narrow passages

### Specific Heat Capacity

**Methanol-water solutions:**

| Concentration (wt%) | Specific Heat (BTU/lb·°F) | Specific Heat (kJ/kg·K) |
|---------------------|---------------------------|-------------------------|
| 20 | 0.95 | 3.97 |
| 40 | 0.85 | 3.56 |
| 60 | 0.75 | 3.14 |

**Ethanol-water solutions:**

| Concentration (wt%) | Specific Heat (BTU/lb·°F) | Specific Heat (kJ/kg·K) |
|---------------------|---------------------------|-------------------------|
| 20 | 0.93 | 3.89 |
| 40 | 0.83 | 3.47 |
| 60 | 0.72 | 3.01 |

**Thermal capacity implications:**
- Lower specific heat than water reduces thermal storage capacity
- 40% methanol solution carries 15% less heat per unit mass than water
- System flow rates must increase proportionally to maintain cooling capacity
- Affects thermal inertia and system response time

### Thermal Conductivity

**Comparative thermal conductivity at 68°F (20°C):**

| Fluid | Thermal Conductivity (BTU/hr·ft·°F) | Thermal Conductivity (W/m·K) |
|-------|-------------------------------------|------------------------------|
| Water | 0.345 | 0.598 |
| 40% Methanol | 0.290 | 0.502 |
| 40% Ethanol | 0.275 | 0.476 |
| 40% Propylene Glycol | 0.235 | 0.407 |

**Heat transfer considerations:**
- Alcohol solutions maintain 15-25% higher thermal conductivity than glycols
- Convective heat transfer coefficient benefits from low viscosity
- Overall heat transfer performance superior to glycols at equivalent concentrations
- Reduced heat exchanger surface area requirements: 10-15% vs. glycol

## Safety Hazards

### Flammability

**Fire hazard classification:**
- NFPA 704 Health/Flammability/Reactivity ratings:
  - Methanol: 1/3/0 (significant fire hazard)
  - Ethanol: 2/3/0 (significant fire hazard)
- Class IB flammable liquids (flash point <73°F, boiling point <100°F)
- Aqueous solutions reduce but do not eliminate flammability

**Flammable limits in air:**

| Alcohol | Lower Explosive Limit (LEL) | Upper Explosive Limit (UEL) |
|---------|-----------------------------|-----------------------------|
| Methanol | 6.0% by volume | 36.5% by volume |
| Ethanol | 3.3% by volume | 19% by volume |

**Concentration effects on flammability:**
- Solutions above 20% by weight remain flammable
- Vapor space in expansion tanks presents ignition risk
- Spillage creates fire hazard especially on hot surfaces
- Electric equipment requires explosion-proof classification in leak-prone areas

**Fire protection requirements:**
- Sprinkler system protection for storage areas
- Explosion-proof electrical equipment within 3 ft of potential release points
- Class B fire extinguishers (dry chemical, CO₂, or foam)
- Mechanical ventilation to prevent vapor accumulation
- Static bonding and grounding during transfer operations

### Toxicity

**Methanol toxicity:**
- OSHA PEL (Permissible Exposure Limit): 200 ppm (8-hour TWA)
- ACGIH TLV: 200 ppm (8-hour TWA), 250 ppm (STEL)
- Highly toxic if ingested: 30-100 mL potentially lethal dose for adults
- Metabolizes to formic acid causing metabolic acidosis
- Targets optic nerve: blindness risk from acute exposure
- Absorbed through skin: prolonged contact hazardous

**Ethanol toxicity:**
- OSHA PEL: 1000 ppm (8-hour TWA)
- ACGIH TLV: 1000 ppm (8-hour TWA)
- Lower acute toxicity than methanol
- Central nervous system depressant
- Chronic exposure affects liver function
- Skin absorption less significant than methanol

**Exposure control:**
- Local exhaust ventilation at fill points and potential leak locations
- Respiratory protection for concentrations above PEL: organic vapor cartridges
- Chemical-resistant gloves (nitrile, neoprene) for handling
- Eye protection: chemical splash goggles or face shield
- Emergency eyewash and safety shower within 10 seconds travel time
- Air monitoring in confined spaces and poorly ventilated areas

### Volatility Issues

**Evaporation characteristics:**
- High vapor pressure leads to concentration changes over time
- Open expansion tanks experience continuous alcohol loss
- System concentration decreases, raising freeze point
- Requires periodic testing and makeup solution addition

**Vapor pressure comparison at 68°F (20°C):**

| Fluid | Vapor Pressure (psi) | Vapor Pressure (kPa) |
|-------|----------------------|----------------------|
| Methanol | 1.85 | 12.8 |
| Ethanol | 0.87 | 6.0 |
| Propylene Glycol | <0.01 | <0.07 |

**System design implications:**
- Closed expansion tanks required to minimize evaporation
- Nitrogen blanket recommended for atmospheric tanks
- Vapor recovery or venting to approved location
- Concentration monitoring schedule: monthly minimum
- Sealed system preferred over open atmosphere interface

## Material Compatibility

### Metals

**Compatible materials:**
- Stainless steel (304, 316): excellent compatibility
- Carbon steel: acceptable with corrosion inhibitors
- Copper and copper alloys: compatible for pure solutions
- Aluminum: suitable for methanol; limited with ethanol

**Incompatible or problematic:**
- Zinc and galvanized steel: corrosion risk
- Magnesium alloys: severe corrosion
- Lead and lead-containing solders: compatibility concerns
- Brass dezincification in concentrated solutions

**Corrosion inhibition:**
- Sodium nitrite: 0.1-0.3% effective for ferrous metals
- Sodium mercaptobenzothiazole: 0.02-0.05% for copper protection
- pH buffering agents: sodium tetraborate, phosphates
- Target pH range: 7.5-9.5 for optimal corrosion control

### Elastomers and Plastics

**Elastomer compatibility:**

| Material | Methanol | Ethanol | Notes |
|----------|----------|---------|-------|
| EPDM | Good | Good | Recommended for seals, gaskets |
| Nitrile (Buna-N) | Fair | Fair | Swelling at high concentrations |
| Viton (FKM) | Excellent | Excellent | Superior chemical resistance |
| Neoprene | Good | Good | General purpose applications |
| Natural rubber | Poor | Poor | Avoid - severe degradation |
| Silicone | Fair | Fair | Limited use in dynamic seals |

**Plastic piping:**
- PVC: not recommended - stress cracking risk
- CPVC: limited compatibility, check manufacturer data
- Polyethylene: acceptable for short-term contact
- Polypropylene: good compatibility for tanks and fittings
- PVDF: excellent chemical resistance for demanding applications

## Code and Standard References

### ASHRAE Standards

**ASHRAE Standard 15 (Safety Standard for Refrigeration Systems):**
- Section 8.13 addresses secondary coolant safety requirements
- Flammable fluid restrictions in occupied spaces
- Maximum charge limits based on occupancy classification
- Emergency ventilation requirements for Class I flammable liquids

**ASHRAE Standard 34 (Designation and Safety Classification):**
- Secondary refrigerants not directly covered
- Flammability classification principles apply
- Risk assessment methodology for system design

**ASHRAE Handbook - Fundamentals:**
- Chapter 31: Secondary Coolants (Brines)
- Thermophysical property data tables
- Freeze point depression curves
- Viscosity and specific heat correlations

### Fire Codes

**NFPA 30 (Flammable and Combustible Liquids Code):**
- Classification as Class IB flammable liquid
- Maximum allowable quantities in buildings
- Storage tank requirements and spacing
- Spill containment and drainage provisions
- Ventilation requirements for storage and use areas

**International Fire Code (IFC):**
- Chapter 57: Flammable and Combustible Liquids
- Control area allowances and increase factors
- Storage cabinet specifications
- Secondary containment volume calculations
- Electrical classification for hazardous locations

### Building and Mechanical Codes

**International Mechanical Code (IMC):**
- Section 1103.1: Prohibited locations for flammable refrigerants
- Applicable to secondary coolants in occupied spaces
- Machinery room requirements when flammable fluids present

**OSHA Regulations:**
- 29 CFR 1910.106: Flammable and combustible liquids
- Storage, handling, and transfer requirements
- Employee training and exposure monitoring
- Personal protective equipment specifications

## Design Considerations

### Concentration Selection

**Determining required concentration:**

1. **Operating temperature range:**
   - Minimum ambient or process temperature
   - Safety margin: 5-10°F below minimum expected temperature
   - Eutectic limit considerations for extreme low temperatures

2. **Performance optimization:**
   - Balance freeze protection against viscosity increase
   - Higher concentration reduces specific heat capacity
   - Flow rate and pump power implications

3. **Safety factor application:**
   - Design for 10°F below lowest anticipated temperature
   - Account for concentration drift from evaporation
   - Consider startup conditions and abnormal operation

**Example calculation:**
- Required minimum temperature: -20°F
- Design temperature with safety factor: -30°F
- Methanol concentration from freeze point table: 30% by weight
- Add 5% margin for evaporation/dilution: 35% final concentration

### System Design Best Practices

**Closed system requirements:**
- Pressurized expansion tank with diaphragm or bladder separation
- Nitrogen blanketing for atmospheric tanks (5-10 psig)
- Minimize system volume to reduce alcohol inventory
- Leak detection and containment strategy

**Ventilation design:**
- Mechanical ventilation rate: 1 CFM per ft² of floor area minimum
- Continuous operation when system operating
- Air changes: 6-12 per hour for enclosed equipment rooms
- Exhaust discharge to safe outdoor location, away from air intakes
- Interlocks with leak detection or low airflow shutdown

**Fire protection integration:**
- Automatic sprinkler coverage for equipment and storage areas
- Heat or smoke detection with HVAC shutdown capability
- Emergency power-off switch at exits
- Portable fire extinguishers within 30 ft travel distance

**Piping and insulation:**
- Steel or stainless steel piping preferred
- Welded joints minimize leak potential vs. threaded connections
- Vapor-tight insulation with factory-applied jacket
- Clearly label piping: "FLAMMABLE LIQUID - METHANOL" or "ETHANOL"
- Yellow color coding per ANSI/ASME A13.1

### Operational Protocols

**Concentration monitoring:**
- Test freeze point monthly using refractometer or hydrometer
- Maintain log of concentration and temperature readings
- Adjust concentration when >5% deviation from design value
- Use premixed solution for makeup to ensure accuracy

**Leak management:**
- Daily visual inspection of system for leaks, stains, odors
- Immediate cleanup of any spills using absorbent materials
- Dispose of contaminated materials as hazardous waste
- Investigate and repair leak source before restart

**Preventive maintenance:**
- Annual thermophysical property analysis
- Corrosion inhibitor level testing quarterly
- pH measurement and adjustment as needed
- Filter replacement to remove particulates and degradation products
- Heat exchanger inspection for fouling or deposits

**Personnel training:**
- Chemical hazard awareness: toxicity, flammability
- Proper handling procedures and PPE requirements
- Emergency response: spill cleanup, fire, exposure incidents
- System operation: normal and abnormal conditions
- Annual refresher training and documentation

## Alternatives and Replacement

### Reasons for Transition Away from Alcohols

**Safety improvements:**
- Glycol-based coolants eliminate flammability hazards
- Lower toxicity profiles reduce exposure risk
- Non-volatile formulations prevent concentration drift
- Simplified regulatory compliance and insurance costs

**Performance factors:**
- Modern inhibited glycols offer comparable heat transfer
- Purpose-formulated secondary refrigerants for specific applications
- Reduced maintenance requirements with stable formulations
- Longer service life: 5-10 years vs. 2-3 years for alcohols

### Replacement Options by Temperature Range

**-40°F to +32°F (-40°C to 0°C):**
- Inhibited propylene glycol: 40-50% concentration
- Potassium formate solutions: lower viscosity than glycol
- Ethylene glycol (non-food applications): superior performance

**-60°F to -40°F (-51°C to -40°C):**
- Specialty synthetic fluids: DOWTHERM SR-1, Dynalene HC
- Calcium chloride brine with corrosion inhibitors
- Purpose-designed heat transfer fluids for ultra-low temperatures

**Conversion procedure:**
1. Document existing system configuration and performance
2. Calculate new flow rates based on replacement fluid properties
3. Verify pump capacity and head requirements
4. Drain alcohol solution completely (hazardous waste disposal)
5. Flush system with water or compatible cleaning solution
6. Inspect and replace incompatible seals, gaskets, components
7. Charge with new coolant and commission system
8. Update operating procedures and safety documentation

## Legacy System Maintenance

### Existing Alcohol Systems

**When replacement not feasible:**
- Remote or specialized industrial applications
- Systems specifically designed for alcohol properties
- Economic constraints preventing immediate conversion
- Temporary operation pending planned replacement

**Enhanced safety measures:**
- Upgrade to closed expansion tank if open system present
- Install leak detection and automatic shutdown systems
- Improve ventilation to 12+ air changes per hour
- Secondary containment under all equipment and piping
- Regular third-party safety audits

**Monitoring intensification:**
- Weekly concentration testing during critical seasons
- Quarterly inhibitor analysis by laboratory
- Annual ultrasonic thickness testing on steel components
- Thermographic inspection of electrical components
- Air quality monitoring for vapor exposure

### Documentation Requirements

**Operating records:**
- Daily operating log: temperatures, pressures, visual inspections
- Monthly concentration test results with corrective actions
- Quarterly inhibitor and pH analysis reports
- Annual comprehensive system inspection findings
- Incident reports: leaks, spills, equipment failures, near-misses

**Safety documentation:**
- Material Safety Data Sheets (SDS) readily available
- Written operating procedures and emergency response plan
- Employee training records with dates and topics
- Inspection and maintenance records for fire protection equipment
- Regulatory permits and compliance certifications

## Application-Specific Considerations

### Industrial Refrigeration

**Cold storage facilities:**
- Floor warming systems in freezer aisles
- Secondary coolant for indirect ammonia systems
- Defrost loops for coil thawing
- Temperature range typically -40°F to -10°F

**Process cooling:**
- Chemical manufacturing temperature control
- Pharmaceutical freeze-drying equipment
- Industrial test chambers and environmental rooms
- Cryogenic equipment pre-cooling stages

### Specialty HVAC

**Laboratory applications:**
- Ultra-low temperature environmental chambers
- Stability testing equipment with cycling requirements
- Material testing apparatus requiring precise control

**Data center applications:**
- Economizer loops for free cooling in cold climates
- Higher heat transfer efficiency vs. glycols
- Flammability concerns limit application in occupied spaces

## Economic Analysis

### Initial Cost Factors

**Coolant cost comparison (per gallon):**
- Methanol (bulk): $3-5
- Ethanol (denatured, bulk): $4-7
- Inhibited propylene glycol: $8-15
- Specialty synthetic fluids: $15-40

**Total system costs:**
- Alcohol: lower fluid cost offset by higher safety equipment needs
- Fire protection systems add 15-25% to installation cost
- Explosion-proof electrical equipment premium: 2-3x standard
- Enhanced ventilation requirements increase HVAC costs

### Operating Cost Analysis

**Maintenance and monitoring:**
- Concentration testing: weekly/monthly vs. annual for glycols
- Makeup fluid to compensate evaporation losses: 5-15% annually
- Inhibitor additions every 6-12 months
- More frequent filter changes due to volatility

**Energy considerations:**
- Lower viscosity reduces pumping power: 20-30% savings vs. glycol
- Better heat transfer may allow smaller heat exchangers
- Energy savings rarely justify safety and maintenance costs

**Lifecycle costs:**
- Service life: 2-5 years for alcohols vs. 5-10 years for glycols
- Complete replacement vs. reconditioning
- Hazardous waste disposal costs at end-of-life
- Insurance premiums higher for flammable fluid systems

### Regulatory and Liability Costs

**Compliance expenses:**
- Fire code compliance: permits, inspections, equipment upgrades
- OSHA training and monitoring programs
- Environmental reporting for flammable liquid storage
- Third-party audits and certifications

**Risk management:**
- Liability insurance premium increases: 10-50% above non-flammable
- Workers' compensation exposure considerations
- Environmental liability for spills or releases

## Conclusion

Alcohol-based secondary coolants offer excellent thermophysical properties including low viscosity, good heat transfer characteristics, and extreme low-temperature capability. However, the significant safety hazards associated with flammability, toxicity, and volatility have relegated these fluids to limited niche applications in modern HVAC practice.

Contemporary HVAC engineering strongly favors safer alternatives including inhibited glycols, potassium-based salts, and purpose-formulated synthetic heat transfer fluids. These alternatives provide adequate freeze protection and acceptable performance without the regulatory burden, operational complexity, and liability exposure inherent to alcohol solutions.

When maintaining legacy alcohol-based systems, rigorous safety protocols, comprehensive monitoring programs, and enhanced fire protection measures are essential. Planning for eventual conversion to safer secondary coolants should be incorporated into long-term facility management strategies.

The historical use and well-documented properties of alcohol solutions remain relevant for understanding refrigeration system evolution, troubleshooting existing installations, and making informed decisions in the rare circumstances where these fluids may still represent a viable engineering solution.
