---
title: "EU F-Gas Regulation: HFC Phase-Down and Compliance Requirements"
description: "Comprehensive guide to EU Regulation 517/2014 covering HFC phase-down schedules, GWP limits, equipment bans, leak checking requirements, and mandatory record keeping for HVAC systems."
keywords:
  - EU F-gas regulation
  - HFC phase-down schedule
  - fluorinated greenhouse gases
  - GWP limits HVAC
  - refrigerant quota system
  - leak checking requirements
  - F-gas compliance
  - EU 517/2014
  - refrigerant bans Europe
  - low GWP refrigerants
weight: 3
---

## Overview of EU F-Gas Regulation

EU Regulation 517/2014 on fluorinated greenhouse gases (F-gases) establishes the most comprehensive framework for controlling high-GWP refrigerants in HVAC systems. The regulation targets a 79% reduction in HFC consumption by 2030 compared to baseline levels, fundamentally reshaping refrigerant selection and system design across Europe.

The regulation operates through three primary mechanisms: a quota-based phase-down system that progressively restricts HFC supply, equipment-specific bans that prohibit high-GWP applications, and service restrictions that mandate leak prevention and proper refrigerant management.

## HFC Phase-Down Schedule

The phase-down operates on a declining quota system that limits the total quantity of HFCs placed on the EU market, expressed in CO₂ equivalent tonnes based on Global Warming Potential.

### Phase-Down Timeline

| Year | Maximum % of Baseline | CO₂eq Tonnes (Approximate) |
|------|----------------------|---------------------------|
| 2015-2017 | 100% | 183,000,000 |
| 2018-2020 | 63% | 115,290,000 |
| 2021-2023 | 45% | 82,350,000 |
| 2024-2026 | 31% | 56,730,000 |
| 2027-2029 | 24% | 43,920,000 |
| 2030+ | 21% | 38,430,000 |

The quota system creates progressive scarcity, driving refrigerant prices upward and incentivizing transition to low-GWP alternatives. Producers and importers receive annual allocations based on historical reference values, with a tradeable quota system allowing market flexibility.

## Equipment Bans and GWP Limits

The regulation prohibits specific equipment types above defined GWP thresholds, forcing manufacturers to redesign systems around lower-GWP refrigerants.

### New Equipment Placement Restrictions

| Equipment Type | GWP Limit | Effective Date | Impacted Refrigerants |
|----------------|-----------|----------------|---------------------|
| Domestic refrigerators/freezers | 150 | Jan 1, 2015 | R-134a, R-404A |
| Commercial refrigeration (centralized, >40 kW) | 150 | Jan 1, 2022 | R-404A, R-507A |
| Stationary refrigeration (new or refurbished) | 2,500 | Jan 1, 2020 | R-404A, R-507A |
| Multipack commercial refrigeration (hermetic) | 150 | Jan 1, 2022 | R-404A, R-407A |
| Single-split AC systems (<3 kg charge) | 750 | Jan 1, 2025 | R-410A |

R-404A (GWP 3,922) and R-507A (GWP 3,985) face the most comprehensive bans, already prohibited for servicing most existing systems except under specific conditions. R-410A (GWP 2,088) remains legal for larger equipment but faces future restrictions as single-split systems transition to R-32 (GWP 675) or propane alternatives.

## Service and Maintenance Restrictions

### Leak Checking Requirements

Mandatory leak checking intervals depend on equipment charge size and refrigerant GWP, calculated as CO₂ equivalent tonnes (charge in kg × GWP / 1000).

| CO₂ Equivalent Charge | Hermetically Sealed | Non-Hermetic Systems |
|----------------------|---------------------|---------------------|
| 5-50 tonnes CO₂eq | 24 months | 12 months |
| 50-500 tonnes CO₂eq | 12 months | 6 months |
| >500 tonnes CO₂eq | 6 months | 3 months |

Systems equipped with automatic leak detection systems that alert operators receive extended intervals: add 12 months to non-hermetic requirements.

**Example calculation**: A system containing 8 kg of R-410A has a CO₂eq charge of 8 × 2,088 / 1000 = 16.7 tonnes CO₂eq, requiring annual leak checks for non-hermetic installations.

### Service Record Requirements

Operators must maintain comprehensive records for systems containing ≥5 tonnes CO₂eq:

- Equipment identification and location
- Refrigerant type and charge quantity
- Quantity of refrigerant added during servicing
- Quantity of refrigerant recovered
- Identification of servicing company and technician certificate number
- Dates and results of leak checks
- Relevant information on system modifications or decommissioning

Records must be retained for five years following equipment disposal and made available to competent authorities upon request.

## Refrigerant Recovery and Disposal

All technicians must recover refrigerant during servicing, maintenance, or decommissioning for destruction, reclamation, or recycling. Deliberate venting is prohibited with limited exceptions for trace amounts during equipment repair.

Recovery requirements apply regardless of system size or refrigerant type, eliminating the charge-size exemptions found in other jurisdictions. Equipment operators must ensure recovered refrigerant is transferred to certified reclaimers or destruction facilities with proper documentation.

## Technician Certification

Only certified technicians holding appropriate qualifications may install, service, maintain, or recover F-gases from HVAC equipment. Member states establish national certification programs meeting minimum competency standards covering:

- Relevant F-gas regulations and environmental impact
- Refrigerant types and their properties
- Leak detection methods and equipment
- Recovery, recycling, and reclamation procedures
- Safe handling practices and personal protective equipment

Certification requirements extend to personnel operating recovery equipment, not solely those directly handling refrigerant circuits.

## Quota System Mechanics

The quota system allocates rights to place HFCs on the market among producers, importers, and downstream users. Annual allocations derive from baseline period (2009-2012) reference values, declining according to the phase-down schedule.

Quotas are tradeable, creating a market where companies can buy, sell, or lease allocation rights. This flexibility allows efficient market adjustment while maintaining overall phase-down targets. Pre-charged equipment imports count against importers' quotas based on contained refrigerant quantity.

## Transition to Low-GWP Alternatives

The regulation accelerates adoption of refrigerants with substantially lower climate impact:

**Natural refrigerants gaining prominence:**
- R-290 (propane, GWP 3): Increasingly used in small split systems and residential applications
- R-600a (isobutane, GWP 3): Standard in domestic refrigeration
- R-744 (CO₂, GWP 1): Expanding in commercial refrigeration and heat pump water heaters
- Ammonia (R-717, GWP <1): Established in industrial refrigeration

**HFO-based synthetic options:**
- R-32 (GWP 675): Replacing R-410A in air conditioning
- R-1234yf (GWP 4): Automotive air conditioning standard
- R-1234ze (GWP 7): Low-temperature refrigeration applications
- HFO blends (R-454B, R-455A): Varying GWP values for specific applications

System designers must evaluate each alternative considering thermodynamic performance, safety classifications (flammability and toxicity), material compatibility, and oil requirements alongside environmental impact.

## Compliance Strategy

Organizations operating HVAC equipment in the EU should:

1. **Inventory existing systems**: Document refrigerant types, charge quantities, and CO₂eq values
2. **Establish leak checking schedules**: Implement required inspection intervals based on charge size
3. **Maintain compliant records**: Deploy record-keeping systems meeting regulatory requirements
4. **Plan equipment replacement**: Prioritize replacement of systems using banned refrigerants
5. **Verify technician certification**: Ensure all service personnel hold appropriate qualifications
6. **Monitor regulatory updates**: Track evolving requirements and potential quota adjustments

The F-gas regulation represents the world's most aggressive refrigerant phase-down program, establishing precedents that influence policy development globally. Compliance requires proactive planning as quota scarcity and equipment bans progressively constrain high-GWP options.

## Components

- Eu 517 2014 Fluorinated Greenhouse Gases
- Refrigerant Phase Down Schedule
- Hfc Quota System
- Refrigerant Recovery Mandatory
- Leak Detection Requirements Eu
- Annual Inspection Requirements
- Record Keeping Refrigerant Eu
- Technician Certification Requirements Eu
- Low Gwp Refrigerant Transition
