---
title: "Bid Evaluation"
aliases: ["Bid Evaluation"]
description: "Comprehensive HVAC bid evaluation procedures including responsiveness review, contractor qualification verification, scope completeness analysis, alternates assessment, value engineering proposals, and systematic contractor selection criteria for mechanical construction projects"
weight: 2
---

## Overview

Bid evaluation represents the critical decision-making phase where project teams systematically analyze contractor proposals to select the most qualified bidder for HVAC construction. This process extends beyond simple price comparison to encompass comprehensive assessment of technical qualifications, project understanding, schedule feasibility, and financial capability.

The evaluation must balance competing priorities: lowest responsible bid requirements in public procurement, best value considerations, risk mitigation, and long-term performance expectations. Proper bid evaluation protects owner interests, ensures fair contractor selection, and establishes the foundation for successful project execution.

## Bid Opening Procedures

### Public Bid Opening

Public projects require transparent bid opening procedures:

**Opening protocol:**
- Designated date, time, and location per advertisement
- Public attendance permitted but not required
- Sequential opening of sealed bids
- Audible announcement of bidder names and base bid amounts
- Recording of all alternates and unit prices
- Documentation of apparent irregularities

**Information recorded:**
- Base bid amount
- Alternate pricing (additive and deductive)
- Unit prices for specified items
- Bid security form and amount
- Acknowledgment of addenda
- Proposed subcontractors for designated trades
- Exceptions or qualifications noted

**Preliminary review:**
- Verification of bid security (typically 5-10% of bid)
- Confirmation of proper signatures
- Check for timely submission
- Review of required forms completion
- Notation of missing documents

### Private Bid Opening

Private sector openings allow more flexibility:

**Controlled process:**
- Opening conducted by owner and design team only
- No public announcement of bid amounts
- Detailed preliminary review during opening
- Immediate clarification questions to bidders if needed
- Negotiation opportunities on certain project delivery methods

**Documentation requirements:**
- Bid tabulation prepared immediately
- Copies distributed to owner and design team
- Preliminary responsiveness assessment
- Identification of clarifications needed

## Bid Tabulation and Analysis

### Base Bid Tabulation

Systematic organization of bid information:

| Bidder | Base Bid | Bid Security | Addenda Ack. | Substitutions | Exceptions |
|--------|----------|--------------|--------------|---------------|------------|
| Contractor A | $2,450,000 | 5% Bond | 1-4 | (3 items) | None |
| Contractor B | $2,385,000 | Certified Check | 1-4 | (1 item) | Clarification |
| Contractor C | $2,520,000 | 10% Bond | 1-4 | None | None |

**Comparative analysis includes:**
- Base bid ranking from lowest to highest
- Percentage variance from engineer's estimate
- Spread between low and high bids
- Identification of outliers (>15% deviation from median)
- Pattern recognition in pricing approaches

### Alternate and Unit Price Analysis

Evaluation of bid flexibility options:

**Alternate bid evaluation:**
- Additive alternates: Equipment upgrades, additional scope
- Deductive alternates: Value engineering, scope reductions
- Calculation of adjusted bid totals with alternates
- Assessment of alternate pricing reasonableness
- Comparison of alternate costs between bidders

**Unit price verification:**
- Unit prices for ductwork modifications ($/lb or $/SF)
- Piping additions ($/LF by size and material)
- Diffuser additions ($/each by type)
- Controls points ($/point)
- Comparison to historical data and market rates

**Example alternate analysis:**

| Bidder | Base Bid | Alt #1 (VFDs) | Alt #2 (ERV) | Alt #3 (BMS Upgrade) | Total w/ All |
|--------|----------|---------------|--------------|----------------------|--------------|
| A | $2,450,000 | +$32,000 | +$85,000 | +$45,000 | $2,612,000 |
| B | $2,385,000 | +$38,000 | +$92,000 | +$52,000 | $2,567,000 |
| C | $2,520,000 | +$28,000 | +$78,000 | +$38,000 | $2,664,000 |

### Cost Distribution Analysis

Breakdown verification when required:

**Major system costs:**
- Heating equipment and distribution: 25-35%
- Cooling equipment and towers: 20-30%
- Air distribution systems: 15-25%
- Automatic temperature controls: 8-12%
- Testing, balancing, commissioning: 3-5%
- Project management and overhead: 8-12%

**Red flags in cost distribution:**
- Disproportionately low material costs (potential quality concerns)
- Excessive labor rates (inefficiency or inexperience)
- Minimal allowances for TAB or commissioning
- Inadequate general conditions allocation
- Front-loaded or unbalanced pricing

## Responsiveness Review

### Bid Form Compliance

Verification of submission requirements:

**Essential elements:**
- Completed bid form with all blanks filled
- Proper signatures by authorized representatives
- Corporate seal if required
- Acknowledgment of all addenda issued
- Bid security in acceptable form and amount
- Subcontractor listings as required
- Non-collusion affidavit
- Certificate of insurance or commitment

**Common deficiencies:**
- Missing signatures or dates
- Inadequate bid security amount
- Failure to acknowledge addenda
- Incomplete subcontractor information
- Mathematical errors in bid form
- Conditional or qualified bids

**Minor vs. major irregularities:**

Minor (potentially waivable):
- Typographical errors not affecting price
- Missing information available from other sources
- Immaterial deviations from instructions
- Technical non-conformities without competitive advantage

Major (typically non-waivable):
- Missing or insufficient bid security
- Failure to acknowledge material addenda
- Conditional bids or material exceptions
- Late bid submission
- Unsigned bid forms
- Mathematical errors requiring bid revision

### Substitution Request Review

Evaluation of proposed equipment substitutions:

**Acceptable substitution criteria:**
- Submitted within specified timeframe (typically 10 days before bid)
- Complete technical data provided
- Equivalent or superior performance characteristics
- Compatible with specified system design
- No adverse impact on other trades
- Similar warranty terms and service availability

**Comparative analysis:**
- Capacity and efficiency ratings
- Physical dimensions and weight
- Utility requirements (electrical, gas, water)
- Sound levels and vibration characteristics
- Control compatibility
- Maintenance requirements and parts availability
- Life cycle cost implications

**Rejection criteria:**
- Inferior performance specifications
- Incompatible controls or interfaces
- Inadequate service network
- Shorter warranty period
- Higher life cycle costs
- Incomplete technical documentation

### Exceptions and Clarifications

Assessment of bid qualifications:

**Material exceptions (potentially disqualifying):**
- Refusal to provide specified warranty terms
- Exception to contract payment terms
- Deletion of scope items without deductive alternate
- Substitution of materials affecting system performance
- Changes to project schedule requirements
- Limitation of liability beyond contract terms

**Clarifications required:**
- Ambiguous language in bid documents
- Apparent scope gaps or overlaps
- Uncertain inclusion of specified items
- Questions about subcontractor qualifications
- Verification of unit price applications

**Documentation process:**
- Written request for clarification (RFI) to bidder
- Specified response timeframe (typically 48-72 hours)
- Review of responses with design team
- Assessment of impact on bid evaluation
- Determination of responsiveness based on clarifications

## Contractor Qualification Verification

### Experience and Past Performance

Evaluation of contractor capabilities:

**Project experience review:**
- Similar project types (occupied renovations, new construction)
- Comparable project sizes ($2M minimum for $5M project)
- Relevant building types (healthcare, laboratories, data centers)
- Complex systems experience (chilled water plants, VAV systems)
- Geographic familiarity with local codes and conditions

**Reference checking:**
- Contact with previous owners and design professionals
- Verification of project performance (schedule, budget, quality)
- Assessment of problem-solving capabilities
- Evaluation of communication and coordination
- Review of post-occupancy service and warranty response

**Performance indicators:**
- On-time completion record
- Budget adherence history
- Safety record (EMR, OSHA citations)
- Quality of work and attention to detail
- Responsiveness to issues and deficiencies

### Financial Capacity

Assessment of fiscal stability:

**Required documentation:**
- Current financial statements (audited preferred)
- Bonding capacity letter from surety
- Bank references
- Credit references from suppliers and subcontractors
- Work in progress schedule
- Litigation history

**Financial ratio analysis:**

Working capital ratio:
```
Working Capital Ratio = Current Assets / Current Liabilities
Acceptable: ≥ 1.5:1
```

Debt-to-equity ratio:
```
Debt-to-Equity Ratio = Total Liabilities / Net Worth
Acceptable: ≤ 4:1
```

**Bonding capacity verification:**
- Aggregate bonding limit from surety
- Current bonded work in progress
- Available bonding capacity
- Single project limit
- Surety rating (A.M. Best A- or better)

**Red flags:**
- Working capital ratio < 1.2:1
- Negative equity or net worth
- Excessive accounts payable aging
- Recent bonding capacity reductions
- Frequent surety changes
- Outstanding judgments or liens

### Personnel and Resources

Evaluation of project team capabilities:

**Key personnel assessment:**
- Project manager qualifications and availability
- Superintendent experience with similar projects
- Project engineer/coordinator capabilities
- Estimating team accuracy and thoroughness
- Foreman experience and certifications

**Company resources:**
- Office and field staff size
- Equipment and tool inventory
- Fabrication shop capabilities
- Warehouse and staging facilities
- Service department for warranty work
- Technology resources (BIM, project management software)

**Subcontractor team:**
- Prequalification of major subcontractors
- Experience with proposed subcontractor team
- Subcontractor financial stability
- Specialty contractor certifications
- Labor force size and skill level

## Scope Completeness Verification

### Bid Item Checklist

Systematic verification of included scope:

**Major equipment confirmation:**
- Boilers: Quantity, capacity, efficiency, controls
- Chillers: Type, tonnage, efficiency rating, accessories
- Cooling towers: Type, capacity, materials, basin heaters
- Air handling units: Quantity, CFM, coil configuration, filtration
- Pumps: Quantity, type, HP, materials, VFD inclusion
- Exhaust/ventilation fans: All scheduled units included
- Terminal units: VAV boxes, fan coils, unit heaters counted

**Distribution systems:**
- Ductwork: All duct classifications and gauges
- Piping: All sizes, materials, and insulation types
- Refrigerant piping: Proper sizing and insulation
- Specialties: Expansion tanks, air separators, strainers
- Supports and hangers: Engineered and standard

**Controls and instrumentation:**
- Building automation system: Complete points list
- Control valves and dampers: All scheduled devices
- Sensors and transmitters: Temperature, pressure, flow
- Network infrastructure: Controllers, routers, servers
- User interfaces: Operator workstations, graphics

**Accessories and appurtenances:**
- Vibration isolation: Equipment and pipe/duct supports
- Sound attenuation: Silencers, lined ductwork, enclosures
- Balancing devices: Balancing valves, manual dampers
- Access doors and panels: All required locations
- Nameplates and identification
- Painting and finish requirements

### Specification Compliance Review

Verification against specification sections:

**Division 23 checklist (HVAC):**
- Section 23 05 00: Common Work Results
- Section 23 07 00: HVAC Insulation
- Section 23 09 00: Instrumentation and Control
- Section 23 31 00: HVAC Ducts and Casings
- Section 23 33 00: Air Duct Accessories
- Section 23 34 00: HVAC Fans
- Section 23 36 00: Air Terminal Units
- Section 23 37 00: Air Outlets and Inlets
- Section 23 40 00: HVAC Air Cleaning Devices
- Section 23 50 00: Central Heating Equipment
- Section 23 60 00: Central Cooling Equipment
- Section 23 70 00: Central HVAC Equipment
- Section 23 80 00: Decentralized HVAC Equipment

**Quality requirements:**
- Specified manufacturers and models
- Material grades and standards
- Workmanship standards
- Installation requirements
- Testing and commissioning scope

**Hidden scope verification:**
- Startup and commissioning assistance
- Owner training requirements
- As-built documentation
- O&M manual preparation
- Warranty period coverage
- Spare parts provision

### Interface Coordination

Verification of trade interfaces:

**Electrical interfaces:**
- Power wiring to equipment
- Control power transformers
- Motor starters and disconnects
- Emergency power connections
- Lighting coordination in mechanical rooms

**Plumbing interfaces:**
- Condensate drain connections
- Water supply to humidifiers
- Boiler makeup water
- Cooling tower makeup and blowdown
- Floor drains in equipment areas

**Fire protection interfaces:**
- Duct smoke detectors (typically fire alarm contractor)
- Fire dampers and smoke dampers coordination
- Sprinkler head relocation for ductwork
- Kitchen hood suppression system ties

**General contractor interfaces:**
- Equipment pads and housekeeping pads
- Roof curbs and supports
- Wall and floor penetrations and firestopping
- Equipment access and rigging
- Temporary heating and cooling

## Value Engineering Proposals

### VE Proposal Evaluation

Assessment of contractor cost reduction ideas:

**Evaluation criteria:**
- Life cycle cost impact analysis
- Performance and reliability implications
- Maintainability and serviceability effects
- Energy efficiency changes (positive or negative)
- Owner operational cost impacts
- Design intent preservation
- Code compliance verification

**Common HVAC value engineering proposals:**

Equipment modifications:
- Air-cooled chillers vs. water-cooled (lower first cost, higher operating cost)
- Standard efficiency vs. high efficiency equipment
- Single larger unit vs. multiple smaller units
- Modular equipment vs. field-erected systems

System simplifications:
- Constant volume vs. VAV systems
- Reduce control system sophistication
- Eliminate redundant equipment
- Simplified piping configurations

Material substitutions:
- Sheet metal duct vs. fabric duct
- Copper pipe vs. steel pipe
- Welded pipe vs. threaded/grooved connections
- Alternative insulation materials

**Acceptance/rejection criteria:**

Acceptable VE proposals:
- Equivalent performance and life expectancy
- Neutral or positive life cycle cost
- Maintains design intent and comfort requirements
- Preserves energy efficiency goals
- No compromise in reliability
- Simplified maintenance requirements

Unacceptable VE proposals:
- Reduced system capacity or performance
- Inferior equipment quality or reliability
- Increased energy consumption
- Higher maintenance costs
- Code compliance concerns
- Compromised occupant comfort
- Shortened equipment life expectancy

### Life Cycle Cost Analysis

Quantitative evaluation of VE impacts:

**LCCA methodology:**

Initial cost difference:
```
ΔIC = VE Initial Cost - Baseline Initial Cost
```

Annual operating cost difference:
```
ΔAOC = VE Annual Cost - Baseline Annual Cost
```

Present worth of operating costs over analysis period:
```
PW = ΔAOC × [(1+i)^n - 1] / [i(1+i)^n]

Where:
i = discount rate (typically 3-5%)
n = analysis period (typically 15-25 years)
```

Net present value:
```
NPV = ΔIC + PW

If NPV < 0: VE proposal saves money over lifecycle
If NPV > 0: VE proposal costs money over lifecycle
```

**Example VE analysis:**

Proposal: Standard efficiency boiler vs. condensing boiler

| Parameter | Condensing | Standard | Difference |
|-----------|------------|----------|------------|
| Initial cost | $85,000 | $65,000 | +$20,000 |
| Efficiency | 95% | 82% | +13% |
| Annual gas cost | $42,000 | $48,600 | -$6,600 |

Present worth of savings (20 years, 4% discount):
```
PW = $6,600 × 13.59 = $89,694
NPV = -$20,000 + $89,694 = +$69,694 savings
```

Conclusion: Condensing boiler provides $69,694 net savings over 20-year lifecycle despite $20,000 higher initial cost.

**Non-quantifiable factors:**
- Reliability and redundancy
- Flexibility for future modifications
- Maintainability and parts availability
- Environmental impact and sustainability goals
- Noise and vibration characteristics
- Space utilization efficiency

## Contractor Selection Criteria

### Best Value Determination

Systematic scoring methodology:

**Weighted scoring matrix:**

| Criteria | Weight | Contractor A | Contractor B | Contractor C |
|----------|--------|--------------|--------------|--------------|
| Price | 40% | 85 (34.0) | 100 (40.0) | 75 (30.0) |
| Experience | 20% | 90 (18.0) | 80 (16.0) | 95 (19.0) |
| Schedule | 15% | 85 (12.8) | 90 (13.5) | 80 (12.0) |
| Qualifications | 15% | 92 (13.8) | 85 (12.8) | 88 (13.2) |
| Safety record | 10% | 88 (8.8) | 95 (9.5) | 82 (8.2) |
| **Total Score** | **100%** | **87.4** | **91.8** | **82.4** |

**Price scoring methodology:**
```
Price Score = (Low Bid / Evaluated Bid) × 100

Example:
Low bid: $2,385,000
Contractor A bid: $2,450,000
Score = ($2,385,000 / $2,450,000) × 100 = 97.3
```

**Experience scoring factors:**
- Number of similar projects (0-25 points)
- Size of similar projects (0-25 points)
- Complexity match (0-25 points)
- Reference feedback (0-25 points)

**Schedule scoring:**
- Proposed duration vs. required duration
- Milestone achievement feasibility
- Resource loading adequacy
- Critical path understanding
- Long-lead item identification

**Qualifications scoring:**
- Key personnel experience and certifications
- Company certifications (LEED, commissioning, etc.)
- Financial stability indicators
- Bonding capacity adequacy
- Safety program documentation

### Public Sector Considerations

Statutory requirements for public projects:

**Lowest responsible bidder standard:**
- Responsiveness: Bid conforms to all material requirements
- Responsibility: Contractor is capable of performing work
- Price: Lowest conforming bid amount

**Responsibility determination factors:**
- Adequate financial resources
- Ability to comply with required delivery schedule
- Satisfactory record of performance
- Satisfactory record of integrity
- Necessary organization, experience, and skills
- Necessary equipment and facilities
- Ability to obtain bonds and insurance

**Prequalification programs:**
- Annual or project-specific qualification
- Financial statement review
- Experience documentation
- Reference verification
- Safety record evaluation
- Quality program assessment

**Protest procedures:**
- Unsuccessful bidder rights to challenge award
- Specified protest period (typically 5-10 days)
- Required grounds: Irregularities, non-responsiveness
- Resolution process and timeline
- Impact on project schedule

### Private Sector Flexibility

Alternative selection approaches:

**Negotiated selection:**
- Scope clarification discussions with low bidders
- Unit price negotiations for uncertain quantities
- Schedule optimization discussions
- Payment terms negotiation
- Performance incentives consideration

**Best value procurement:**
- Technical proposal evaluation
- Interview and presentation scoring
- Safety plan assessment
- Quality control program review
- Preliminary schedule development
- Cost vs. quality tradeoff analysis

**Two-step selection:**
- Step 1: Technical qualification (pass/fail)
- Step 2: Price competition among qualified firms
- Allows quality threshold without pure low-bid

**Partnering considerations:**
- Previous successful project history
- Cultural fit with owner organization
- Commitment to collaboration
- Problem-solving approach
- Long-term relationship potential

## Award Recommendation Process

### Documentation Package

Comprehensive evaluation documentation:

**Bid evaluation report contents:**

Executive summary:
- Number of bids received
- Bid range and engineer's estimate comparison
- Recommended award
- Justification summary

Detailed analysis:
- Bid tabulation with all alternates
- Responsiveness review findings
- Qualification verification results
- Scope completeness assessment
- Reference check summaries
- Financial analysis results

**Supporting documentation:**
- Copies of all bids received
- Subcontractor listings
- Bid securities and bonds
- Correspondence with bidders
- Clarification requests and responses
- Value engineering proposals received
- Life cycle cost analyses performed

**Award recommendation:**
- Specific contractor recommended
- Contract amount including accepted alternates
- Justification for selection
- Conditions or requirements for award
- Anticipated notice to proceed date
- Substantial completion date

### Owner Review and Approval

Presentation to decision-makers:

**Review meeting agenda:**
- Project recap and bid process summary
- Market conditions and bid climate discussion
- Bid results presentation and analysis
- Comparison to budget and funding availability
- Contractor qualification review
- Value engineering recommendations
- Selection recommendation and rationale
- Schedule implications
- Risk assessment and mitigation strategies

**Decision alternatives:**
- Accept recommendation and authorize award
- Award to different bidder with justification
- Reject all bids and re-bid project
- Negotiate scope reductions to meet budget
- Accept value engineering to reduce cost
- Delay project pending additional funding

**Authorization documentation:**
- Board resolution or owner approval
- Budget confirmation and funding commitment
- Contract amount approval
- Alternate acceptance/rejection decisions
- Authority to execute contract documents
- Notice to proceed authorization

### Award Notification

Communication to bidders:

**Successful bidder notification:**
- Formal letter of intent to award
- Contract amount confirmation
- Scope clarifications and agreements
- Required submittals before contract execution
- Insurance and bonding requirements
- Contract execution timeline
- Anticipated project start date

**Unsuccessful bidder notification:**
- Professional courtesy notification
- Bid results summary (public projects)
- Invitation to bid future projects
- Debriefing opportunity (if requested)
- Return of bid security

**Post-award activities:**
- Contract document preparation
- Insurance certificate review and approval
- Performance and payment bond review
- Preconstruction meeting scheduling
- Submittal procedure establishment
- Project schedule finalization
- Long-lead item procurement initiation

## Common Evaluation Challenges

### Unbalanced Bidding

Detection and implications:

**Characteristics:**
- Front-loaded schedule of values
- Disproportionate unit prices (high for early work)
- Unrealistically low pricing for late activities
- Inconsistent pricing between base bid and alternates

**Owner risks:**
- Excessive early payments relative to work completed
- Insufficient funds if project is terminated
- Contractor financial problems mid-project
- Change order pricing leverage issues

**Mitigation strategies:**
- Detailed schedule of values review before approval
- Retain higher percentage early in project
- Require cost distribution breakdown
- Verify unit price reasonableness
- Reserve right to reject unbalanced bids

### Significantly Low Bids

Evaluation of outliers:

**Causes of anomalous low bids:**
- Significant estimating error or omission
- Desperate contractor seeking work
- Misunderstanding of project scope
- Plan to substitute inferior materials
- Intention to pursue aggressive change orders
- Unique cost advantages (owned equipment, slow period)

**Investigation procedures:**
- Detailed clarification meeting with contractor
- Review of estimate backup documentation
- Verification of subcontractor quotes
- Discussion of specific cost assumptions
- Assessment of project understanding
- Financial capability verification

**Decision criteria:**
- If error discovered and withdrawn: Award to next lowest
- If capable and understanding: Accept low bid
- If financial concerns exist: Reject as non-responsible
- If unbalanced or conditional: Reject as non-responsive

### Specification Deviations

Assessment of non-conforming proposals:

**Material deviations requiring resolution:**
- Specified equipment not included
- Inferior materials or components proposed
- Installation methods not meeting standards
- Testing or commissioning scope reduced
- Warranty terms not meeting requirements

**Resolution options:**
- Require conformance before award (best practice)
- Negotiate post-award correction (private sector)
- Add cost for upgrades to bid amount
- Accept deviation if acceptable to owner
- Reject bid as non-responsive (public sector)

**Documentation requirements:**
- Written acceptance of modifications required
- Revised bid amount calculated and confirmed
- Impact on other trades assessed
- Owner approval obtained before proceeding
- Contract documents amended accordingly

### Schedule Conflicts

Evaluation of proposed durations:

**Required schedule elements:**
- Mobilization and submittal period
- Long-lead procurement timeframes
- Major equipment installation durations
- Testing and commissioning periods
- Substantial and final completion dates

**Red flags:**
- Duration significantly shorter than specified
- Inadequate time for submittal review cycles
- Insufficient commissioning period
- Unrealistic procurement schedules
- Inadequate float for weather or delays

**Verification process:**
- Request preliminary CPM schedule
- Review of major milestone logic
- Assessment of resource loading
- Evaluation of critical path activities
- Verification of long-lead item understanding

## Best Practices

### Evaluation Team Composition

Appropriate technical expertise:

**Required participants:**
- Mechanical engineer: Technical scope and compliance review
- Electrical engineer: Interface and coordination review
- Project manager: Overall assessment and coordination
- Cost estimator: Pricing analysis and value verification
- Commissioning authority: Testing and startup scope review
- Owner representative: Operational and budgetary considerations

**Individual responsibilities:**
- Engineer: Scope completeness, specification compliance
- Estimator: Cost distribution analysis, unit price verification
- PM: Schedule evaluation, contractor qualification review
- CxA: Commissioning scope adequacy assessment
- Owner: Budget fit, operational requirements verification

### Evaluation Timeline

Systematic process scheduling:

**Typical schedule:**
- Day 0: Bid opening and preliminary review
- Day 1-2: Detailed bid analysis and tabulation
- Day 3-5: Clarification requests to bidders
- Day 5-7: Qualification verification and reference checks
- Day 7-10: Value engineering review and LCCA
- Day 10-12: Evaluation report preparation
- Day 12-15: Owner review and approval
- Day 15-18: Award notification and contract execution

**Fast-track considerations:**
- Pre-bid contractor prequalification
- Preliminary evaluation during bid period
- Concurrent review activities where possible
- Expedited owner approval process
- Electronic document exchange
- Virtual review meetings

### Documentation Standards

Comprehensive record-keeping:

**Essential documentation:**
- Bid opening minutes and initial observations
- Complete bid tabulation with all pricing
- Responsiveness checklist for each bidder
- Qualification verification worksheets
- Reference check notes and summaries
- Scope analysis checklists
- Value engineering evaluation matrices
- Selection scoring worksheets
- Award recommendation report
- Owner approval documentation
- Bidder notifications

**Retention requirements:**
- Public projects: Per state/local requirements (typically 5-7 years)
- Private projects: Per statute of limitations (typically 6-10 years)
- Electronic and hard copy backups
- Indexed filing system for easy retrieval

## Conclusion

Systematic bid evaluation protects project success by ensuring qualified contractor selection through comprehensive analysis of pricing, qualifications, and scope understanding. The evaluation process must balance objective criteria with professional judgment, maintain fairness and transparency, and result in selection of the contractor best positioned to deliver quality work on schedule and budget.

Thorough evaluation requires adequate time, appropriate expertise, and disciplined documentation. Shortcuts in the evaluation process risk contractor default, performance problems, or claims. The investment in proper bid evaluation yields returns throughout construction and building operations by establishing capable contractor partnership and clear scope understanding from project initiation.
