---
title: "Legend Symbol Conventions"
description: "Comprehensive guide to HVAC drawing symbols, legend conventions, and graphic standards including ASHRAE and AIA standards for equipment, ductwork, piping, controls, line types, and abbreviations in mechanical construction documents"
weight: 2
---

Legend and symbol conventions establish standardized graphic communication for HVAC construction documents. Consistent application of symbols, line types, abbreviations, and legends ensures clear interpretation by contractors, fabricators, and building officials across project phases.

## Standard Symbol References

### ASHRAE Standard Symbols

ASHRAE provides comprehensive symbol guidance through multiple publications:

**ASHRAE Guideline 1-1996**: HVAC&R Technical Requirements for The Commissioning Process
- Defines control diagram symbols
- Establishes flow diagram conventions
- Specifies schematic representation methods

**ASHRAE Handbook Applications**: Chapter on Building Operation and Management
- Equipment symbols for plans
- Piping system symbols
- Ductwork representation conventions

### AIA CAD Layer Guidelines

The American Institute of Architects CAD Layer Guidelines (AIA CAD LG) establish layer naming for mechanical disciplines:

**M-prefix layers for mechanical systems:**
- M-HVAC-EQUP: Equipment symbols
- M-HVAC-DUCT: Ductwork systems
- M-HVAC-PIPE: Piping systems
- M-HVAC-CONT: Control devices
- M-HVAC-DIFF: Diffusers and grilles
- M-HVAC-SCHD: Schedules and legends
- M-ANNO-SYMB: Symbols and keynotes

### ASME Standards

ASME Y14.38-2007: Abbreviations and Acronyms for Use on Drawings and Related Documents
- Establishes standard mechanical abbreviations
- Defines piping component designations
- Specifies material callout conventions

## HVAC Equipment Symbols

### Air Handling Equipment

**Air Handling Unit (AHU):**
- Rectangle with diagonal corner-to-corner lines forming an "X"
- Label: AHU-# or designator per equipment schedule
- Size scaled appropriately to plan scale
- Arrow indicating discharge direction

**Rooftop Unit (RTU):**
- Rectangle with dashed outline (indicating equipment above)
- Internal "X" pattern
- Label: RTU-# or designator
- Dashed leader to roof plan location

**Fan Coil Unit (FCU):**
- Smaller rectangle with single diagonal line
- Label: FCU-# or zone designator
- Supply/return connection points indicated
- Mounting height noted if critical

**Exhaust Fan:**
- Circle with propeller blade representation (three or four blades)
- Arrow indicating airflow direction
- Label: EF-# with CFM notation
- Roof fans shown with dashed outline

**Cabinet Unit Heater:**
- Rectangle with heating coil symbol (serpentine line)
- Propeller fan indication
- Label: UH-# with capacity (MBH)
- Mounting height and throw direction

**Variable Air Volume (VAV) Box:**
- Rectangle with damper symbol inside
- Reheat coil shown if present (serpentine)
- Label: VAV-# with zone served
- Airflow range (min/max CFM)

**Energy Recovery Ventilator (ERV):**
- Rectangle divided into four quadrants
- Arrows showing airflow paths (supply/exhaust/outdoor/return)
- Label: ERV-# with capacity
- Heat wheel or plate exchanger noted

### Refrigeration Equipment

**Air-Cooled Chiller:**
- Rectangle with condenser coil indication (vertical lines)
- Compressor symbol (circle with internal details)
- Label: CH-# with tonnage
- Dashed outline if rooftop mounted

**Water-Cooled Chiller:**
- Rectangle with evaporator/condenser sections
- Compressor compartment indicated
- Condenser water connections shown
- Label: CH-# with tonnage and type

**Cooling Tower:**
- Circle or polygon representing basin
- Fan location indicated at top
- Water distribution shown
- Label: CT-# with tonnage or GPM

**Condensing Unit:**
- Rectangle with propeller fan symbol
- Compressor location indicated
- Refrigerant connections shown
- Label: CU-# with capacity (tons or MBH)

### Heating Equipment

**Boiler:**
- Rectangle with flame symbol or burner indication
- Supply/return connections at top/bottom
- Vent connection shown
- Label: B-# with MBH input/output

**Furnace:**
- Rectangle with burner and heat exchanger indication
- Supply air plenum at top
- Return air connection at side or bottom
- Label: F-# with MBH input

**Water Heater:**
- Vertical cylinder or rectangle
- Cold water inlet, hot water outlet marked
- Drain connection shown
- Label: WH-# with capacity (gallons and recovery)

**Heat Pump (Ground or Air Source):**
- Rectangle with compressor and coil symbols
- Reversing valve indicated in refrigerant piping
- Ground loop connections for GSHP
- Label: HP-# with capacity

## Ductwork Symbols

### Duct Lines and Types

**Supply Air Duct:**
- Single solid line (1/16" to 1/8" depending on scale)
- Line weight heavier than return/exhaust
- Dimensions: width × height at changes and branches

**Return Air Duct:**
- Single solid line (lighter weight than supply)
- Or dashed line per office standard
- Dimensions shown at strategic locations

**Exhaust Air Duct:**
- Dashed line or line with "E" notation
- Consistent differentiation from return
- Dimensions and CFM noted

**Outside Air Duct:**
- Dashed line with "OA" notation
- Or solid line with different line weight
- Labeled with CFM requirement

**Medium/High Pressure Duct:**
- Double line representation
- Indicates ductwork >2" w.g. or >3" w.g. (per office standard)
- Wall thickness proportional at scale

**Flexible Duct:**
- Wavy or zigzag line
- Maximum length noted (typically 5 ft limit)
- Shown from rigid takeoff to diffuser

**Underground Duct:**
- Line with evenly spaced perpendicular tics
- Or notation "U.G." adjacent to line
- Invert elevation or depth noted

### Duct Fittings and Accessories

**Duct Transition:**
- Converging or diverging lines
- Entering and leaving sizes dimensioned
- Length shown if critical for airflow

**Turning Vanes:**
- Multiple short parallel lines in elbow
- Quantity per SMACNA standards
- Noted at radius elbows only

**Volume Damper:**
- Single line perpendicular to duct, angled 45°
- Label: VD or volume damper
- Location keyed for balancing

**Fire Damper (FD):**
- Circle with diagonal line
- Or square with "FD" inside
- Label includes fire rating (1.5HR, 3HR)
- Fusible link temperature noted

**Smoke Damper (SD):**
- Circle with "S" or "SD"
- Square symbol with designation
- Actuator type noted (electric/pneumatic)
- Control sequence referenced

**Combination Fire/Smoke Damper:**
- Circle with "FSD" or combined symbol
- Ratings and actuator specified
- Typically at rated barriers

**Splitter Damper:**
- Multiple parallel lines in duct
- Indicated at duct branch takeoffs
- Balancing damper notation

**Access Door:**
- Rectangle on duct line
- Minimum 12" × 12" or 12" × 18"
- Located per SMACNA and balancing access requirements

**Flexible Connection:**
- Wavy line segment across duct
- Typically at equipment connections
- Material specification referenced

**Sound Attenuator/Silencer:**
- Rectangle with acoustic liner indication (small parallel lines)
- Length and performance noted
- Pressure drop specified

**Duct Heater:**
- Serpentine line across duct
- Electrical or steam/hot water type indicated
- Label: DH-# with kW or MBH capacity

### Duct Sizing Notation

**Rectangular Duct:**
- Width × Height in inches
- Example: 24×12 (24" wide, 12" high)
- Bottom elevation or top elevation noted

**Round Duct:**
- Diameter with Ø symbol
- Example: Ø16 (16" diameter)
- Centerline elevation noted

**Oval Duct:**
- Major × Minor dimensions
- Example: 20×10 OVAL
- Orientation noted if critical

## Piping Symbols

### Piping Lines

**Chilled Water Supply (CHWS):**
- Solid line with two perpendicular tics
- Or solid line labeled CHW-S
- Line weight typically 0.020" to 0.030"

**Chilled Water Return (CHWR):**
- Solid line with one perpendicular tic
- Or solid line labeled CHW-R
- Slightly lighter weight than supply

**Hot Water Supply (HWS):**
- Solid line with arrow pointing away from source
- Or solid line labeled HW-S or HWS
- Supply direction indicated

**Hot Water Return (HWR):**
- Solid line with arrow pointing toward source
- Or solid line labeled HW-R or HWR
- Differentiated from supply

**Steam Supply:**
- Line with evenly spaced solid dots
- Or label "S" or "STEAM"
- Pressure rating noted (LP, MP, HP)

**Steam Condensate Return:**
- Line with evenly spaced hollow circles
- Or label "CR" or "COND"
- Gravity or pumped return noted

**Refrigerant Liquid Line:**
- Solid line labeled "RL" or "LIQUID"
- Or line with specific notation
- Refrigerant type noted (R-410A, R-134a)

**Refrigerant Suction Line:**
- Dashed line labeled "RS" or "SUCTION"
- Insulation specified
- Line size critical for oil return

**Refrigerant Hot Gas Line:**
- Solid line labeled "HG" or "DISCHARGE"
- In heat pump systems only
- Reversing valve clearly shown

**Condenser Water Supply (CWS):**
- Line labeled CW-S or CWS
- Flow direction indicated
- GPM noted at equipment

**Condenser Water Return (CWR):**
- Line labeled CW-R or CWR
- Return to cooling tower/basin
- Balancing valve locations

**Natural Gas:**
- Line with long dash, short dash pattern (— - — -)
- Label "G" or "GAS"
- Pressure regulator locations shown
- Size per code requirements

**Fuel Oil:**
- Double line or line labeled "FO"
- Supply and return differentiated
- Tank and pump locations indicated

**Domestic Cold Water (CW):**
- Solid line labeled "CW" or "C"
- Differentiate from chilled water with context
- Fixture connections shown

**Domestic Hot Water (HW):**
- Solid line labeled "HW" or "H"
- Recirculation line if present (HWR)
- Mixing valve locations

**Sanitary Drain:**
- Hidden line (long dash, short dash) or solid line with notation
- Slope indicated with arrow and percent
- Vent connections shown

**Roof Drain:**
- Similar to sanitary but labeled "RD"
- Overflow drains distinguished
- Pitch to drain indicated

### Piping Fittings and Components

**Gate Valve:**
- Circle with perpendicular line through center
- Or square with diagonal lines
- Size and type noted

**Globe Valve:**
- Circle with internal globe representation
- Body orientation shown
- Used for throttling applications

**Ball Valve:**
- Circle with quarter-turn indication
- Full port or standard port specified
- Actuator type if automated

**Butterfly Valve:**
- Circle with line representing disc
- Actuator symbol if operated
- Wafer, lug, or flanged type noted

**Check Valve:**
- Circle with arrow pointing in flow direction
- Swing, silent, or spring-loaded type indicated
- Orientation critical for installation

**Three-Way Valve:**
- "Y" or "T" shaped symbol with circle at body
- Port designations: common, normally open, normally closed
- Mixing or diverting configuration shown

**Pressure Reducing Valve (PRV):**
- Valve symbol with spring indication
- Inlet/outlet pressures noted
- Pressure gauge symbols adjacent

**Temperature and Pressure Relief Valve:**
- Valve symbol with "T&P" notation
- Discharge piping to approved location
- Required for pressure vessels

**Backflow Preventer:**
- Rectangle with internal check valve symbols
- Type specified (RPZ, DCVA, etc.)
- Test cocks shown

**Strainer:**
- "Y" or basket symbol on pipe
- Blowdown valve indicated
- Mesh size specified

**Flow Meter:**
- Circle with turbine or orifice indication
- Or "FM" designation
- Straight run requirements noted

**Thermometer:**
- Circle with "T" or stem indication
- Location at key measurement points
- Digital or analog type

**Pressure Gauge:**
- Circle with "P" or dial representation
- Range specified (0-30 psi, 0-100 psi, etc.)
- Isolation valve shown

**Air Vent (Manual or Automatic):**
- Small circle with upward arrow or "AV"
- Manual versus automatic distinguished
- High point locations

**Drain Valve:**
- Small circle with downward arrow or "DV"
- Hose connection type
- Low point locations

**Expansion Tank:**
- Circle or cylinder shape
- Bladder or diaphragm type noted
- Size and acceptance volume specified

**Pump:**
- Circle with impeller indication
- Or "P" designation with pump number
- Arrow showing flow direction
- HP and GPM specifications

**Heat Exchanger:**
- Rectangle with tube bundle or plate indication
- Primary/secondary sides labeled
- Capacity in MBH or tons

**Pressure Regulator:**
- Valve body with diaphragm indication
- Inlet and outlet pressures specified
- Vent connection shown

**Vibration Isolator:**
- Sinusoidal or spring symbol
- At equipment connections
- Type specified (spring, neoprene, etc.)

**Pipe Anchor:**
- Triangle or trapezoid at pipe
- Directional constraint indicated
- Structural attachment noted

**Pipe Guide:**
- Parallel lines perpendicular to pipe
- Allows axial movement, prevents lateral
- Spacing per thermal expansion calculation

**Pipe Hanger:**
- Inverted triangle or "H" symbol
- Rod, trapeze, or clevis type
- Spring isolator if required

**Flexible Connector:**
- Wavy line segment
- At pump and equipment connections
- Material and pressure rating specified

## Air Distribution Device Symbols

### Supply Outlets

**Ceiling Diffuser:**
- Square with diagonals (X pattern)
- Size noted in inches (24×24, 24×48, etc.)
- Neck size for connection
- CFM and throw data

**Linear Diffuser:**
- Rectangle with multiple short perpendicular lines
- Length noted
- Slot width and number of slots
- CFM per linear foot

**Slot Diffuser:**
- Long narrow rectangle
- Continuous or segmented
- Plenum requirements indicated

**Round Diffuser:**
- Circle with internal pattern
- Diameter specified
- Swirl or fixed cone type noted

**Supply Grille:**
- Rectangle with vertical lines (bars)
- Horizontal or vertical orientation
- Free area percentage
- No damper (opposed blade damper separate)

**Supply Register:**
- Rectangle with vertical lines and damper indication
- Includes integral damper
- Opposed blade or single deflection

### Return/Exhaust Grilles

**Return Air Grille:**
- Rectangle with diagonal lines from corners
- Or rectangle labeled "RA"
- Free area noted
- Filter access if applicable

**Exhaust Grille:**
- Rectangle with diagonal lines, "EX" label
- Or rectangle with outward arrows
- Fire/smoke rating if required

**Door Louver/Transfer Grille:**
- Small rectangle on door symbol
- Free area provided
- Undercut dimension alternative

### Registers and Louvers

**Ceiling Register:**
- Square with bar indication and damper
- Adjustable deflection noted
- Core and border dimensions

**Floor Register:**
- Rectangle with "F.R." notation
- Weight rating (light, medium, heavy duty)
- Toe space compatibility for perimeter

**Sidewall Register:**
- Rectangle on wall with throw direction arrow
- Single or double deflection
- Mounting height critical

**Louver (Fixed):**
- Rectangle with parallel diagonal lines
- Blade spacing and angle
- Free area and pressure drop data

**Louver (Operable):**
- Fixed louver symbol with actuator indication
- Motorized or manual operation
- Seal class for energy codes

## Control Symbols and Devices

### Temperature Sensors

**Room Thermostat:**
- Circle with "T" inside
- Wall-mounted location shown
- Heating/cooling/heat-pump type indicated
- Setpoint range noted

**Duct Sensor:**
- Circle or rectangle with "T" on duct
- Averaging element length specified
- Low limit or operating sensor distinguished

**Immersion Sensor:**
- "T" symbol on pipe
- Well type (dry or wet)
- Insertion depth specified

**Outside Air Sensor:**
- "T" symbol with "OA" notation
- North wall mounting preferred
- Shield from direct sun and precipitation

### Pressure Sensors and Switches

**Duct Static Pressure Sensor:**
- Circle with "P" on duct
- Measurement location (supply, return, space)
- Sensor range (0-1" w.g., 0-2" w.g.)

**Differential Pressure Sensor:**
- Two "P" symbols with connecting line
- Across filter, coil, or damper
- Switch setpoint for alarm/shutdown

**Water Pressure Sensor:**
- "P" symbol on pipe
- Gauge or transducer type
- Operating range specified

**Refrigerant Pressure Transducer:**
- "P" on refrigerant line
- High side or low side
- Safety cutout levels

### Flow Devices

**Airflow Station (Flow Measuring Station):**
- Rectangle across duct with "FMS" or "FS"
- Velocity measurement grid
- DDC connection for flow control

**Water Flow Switch:**
- Paddle symbol on pipe
- "FS" designation
- Proof of flow for safeties

**Flow Meter (Water):**
- Circle on pipe with turbine indication
- GPM readout to DDC
- Totalizing or instantaneous

### Humidity Sensors

**Space Humidity Sensor:**
- Circle with "H" or "RH"
- Wall or duct mounted
- Measurement range (20-80% RH typical)

**Duct Humidity Sensor:**
- "H" or "RH" on duct
- Return air or mixed air location
- For economizer lockout or humidifier control

### Control Dampers

**Motorized Damper (Electric):**
- Damper symbol with "M" or motor symbol
- Actuator voltage (24V, 120V, 220V)
- Spring return or non-spring return

**Motorized Damper (Pneumatic):**
- Damper symbol with pneumatic actuator symbol
- Air pressure requirement (15 psi typical)
- Normally open or normally closed

**Outdoor Air Damper:**
- Labeled "OA" or "OUTD"
- Minimum position noted (typically 10-30%)
- Economizer sequencing noted

**Return Air Damper:**
- Labeled "RA" or "RET"
- Modulates opposite outdoor air damper
- Minimum position (typically 70-90%)

**Exhaust Air Damper:**
- Labeled "EA" or "EXH"
- Modulates with outdoor air for building pressure
- Relief versus exhaust function noted

### Actuators

**Electric Actuator:**
- Small rectangle or circle with "E" or motor symbol
- Voltage and torque rating
- Modulating (0-10V, 2-10V, 4-20mA) or two-position

**Pneumatic Actuator:**
- Rectangle or circle with "P"
- Air pressure signal (3-15 psi, 8-13 psi)
- Spring return action indicated

**Electro-Pneumatic Actuator:**
- Combined electric and pneumatic symbols
- Electric signal converted to pneumatic action
- Fail-safe position noted

### Control Valves

**Two-Way Control Valve:**
- Valve symbol with actuator
- Normally open (NO) or normally closed (NC) specified
- Flow characteristic (linear, equal percentage)

**Three-Way Control Valve:**
- "Y" shaped valve with actuator
- Mixing or diverting application labeled
- Port designations (AB, A, B)

**Pressure Independent Valve:**
- Valve symbol with "PI" notation
- Integral flow measurement and control
- Setpoint GPM noted

### Control Panels and Field Devices

**Direct Digital Control (DDC) Panel:**
- Rectangle with "DDC" or controller designation
- Controller model and point count
- Network connection (BACnet, Modbus, LonWorks)

**Variable Frequency Drive (VFD):**
- Rectangle with "VFD" or "VSD"
- HP rating and voltage
- Control signal type (0-10V, 4-20mA)

**Starter (Motor Starter):**
- Rectangle with "MS" or "STR"
- FVNR (full voltage non-reversing) typical
- Size and voltage rating

**Relay:**
- Coil and contact symbol
- Normally open or normally closed contacts
- Control voltage (24V typical)

**Transformer:**
- Two parallel coils with core
- Primary/secondary voltages (120/24V typical)
- VA rating specified

### Control Line Types

**Pneumatic Tubing:**
- Dashed line with long dashes
- 1/4" copper or plastic tubing
- Air pressure noted (typically 20 psi main)

**Electronic Control Wiring:**
- Dashed line with short dashes
- Or thin solid line
- Voltage and conductor count (18/2, 18/3, etc.)

**Network Communication:**
- Line with data symbol or labeled "NET"
- Protocol specified (BACnet MS/TP, Ethernet)
- Daisy chain or home run topology

**Power Wiring:**
- Heavy solid line
- Voltage and phase (120V/1Ø, 208V/3Ø, 480V/3Ø)
- Wire size and conduit

## Line Types and Line Weights

### Line Weight Standards

**Object Lines:**
- Primary system components: 0.020" to 0.030" (pen 3-4)
- Secondary components: 0.014" to 0.018" (pen 2)
- Thin lines for details: 0.010" (pen 1)

**Hidden Lines:**
- Dashed lines for concealed items: 0.010" to 0.014"
- Equipment above ceiling shown dashed
- Underground piping

**Centerlines:**
- Long dash, short dash, long dash pattern: 0.010"
- Equipment centerlines
- Symmetry lines in details

**Property Lines/Границы:**
- Heavy line weight: 0.035" to 0.050"
- Building outline on site plans
- Fire-rated walls emphasized

**Cutting Plane Lines:**
- Heavy dashed line with arrows: 0.030" to 0.040"
- Section cut indicators
- Detail reference cuts

### Line Type Applications

**Continuous Lines:**
- Ductwork and piping systems
- Equipment outlines
- Architectural features visible

**Dashed Lines:**
- Equipment above ceiling plane
- Future work
- Alternate configurations
- Underground utilities

**Phantom Lines:**
- Long dash, short dash, short dash, long dash
- Alternate positions
- Adjacent construction for reference
- Path of movement

**Break Lines:**
- Freehand irregular line or zigzag
- Where drawing is broken for scale
- Long runs abbreviated

## Abbreviations and Nomenclature

### General HVAC Abbreviations

| Abbreviation | Meaning |
|--------------|---------|
| AFF | Above Finished Floor |
| AHU | Air Handling Unit |
| BHP | Brake Horsepower |
| BTU | British Thermal Unit |
| CFM | Cubic Feet per Minute |
| COP | Coefficient of Performance |
| DDC | Direct Digital Control |
| DX | Direct Expansion |
| EER | Energy Efficiency Ratio |
| EF | Exhaust Fan |
| EGER | Exhaust Air |
| ERV | Energy Recovery Ventilator |
| ESP | External Static Pressure |
| FPM | Feet Per Minute |
| GPM | Gallons Per Minute |
| HRV | Heat Recovery Ventilator |
| HVAC | Heating, Ventilating, and Air Conditioning |
| MBH | Thousand BTU per Hour |
| MCA | Minimum Circuit Ampacity |
| MOCP | Maximum Overcurrent Protection |
| OA | Outside Air |
| RA | Return Air |
| RTU | Rooftop Unit |
| SA | Supply Air |
| SEER | Seasonal Energy Efficiency Ratio |
| SHGC | Solar Heat Gain Coefficient |
| TDS | Total Dissolved Solids |
| VAV | Variable Air Volume |
| VFD | Variable Frequency Drive |

### Piping Abbreviations

| Abbreviation | Meaning |
|--------------|---------|
| CHW | Chilled Water |
| CHWR | Chilled Water Return |
| CHWS | Chilled Water Supply |
| CR | Condensate Return |
| CW | Condenser Water or Cold Water (context) |
| CWR | Condenser Water Return |
| CWS | Condenser Water Supply |
| DHW | Domestic Hot Water |
| FO | Fuel Oil |
| HG | Hot Gas (Refrigerant) |
| HW | Hot Water |
| HWR | Hot Water Return |
| HWS | Hot Water Supply |
| MU | Makeup Water |
| RL | Refrigerant Liquid |
| RS | Refrigerant Suction |

### Control and Instrumentation Abbreviations

| Abbreviation | Meaning |
|--------------|---------|
| CO | Changeover |
| CP | Control Point |
| DAT | Discharge Air Temperature |
| DATS | Discharge Air Temperature Sensor |
| DP | Differential Pressure |
| DPST | Differential Pressure Switch |
| EMS | Energy Management System |
| EP | Electric-Pneumatic |
| FS | Flow Switch |
| LS | Limit Switch |
| MAT | Mixed Air Temperature |
| NC | Normally Closed |
| NO | Normally Open |
| OAT | Outside Air Temperature |
| PE | Pneumatic-Electric |
| RAT | Return Air Temperature |
| RH | Relative Humidity |
| SAT | Supply Air Temperature |
| SP | Static Pressure or Setpoint |
| SPT | Static Pressure Transmitter |

### Materials and Construction

| Abbreviation | Meaning |
|--------------|---------|
| ANOD | Anodized |
| BWG | Birmingham Wire Gauge |
| CI | Cast Iron |
| CS | Carbon Steel |
| CU | Copper |
| DI | Ductile Iron |
| FRP | Fiberglass Reinforced Plastic |
| GA | Gauge |
| GALV | Galvanized |
| GI | Galvanized Iron |
| HDPE | High Density Polyethylene |
| PVC | Polyvinyl Chloride |
| SS | Stainless Steel |
| WI | Wrought Iron |

## Legend Organization

### Drawing Legend Placement

**Location on drawings:**
- First sheet of each discipline (M-101 Mechanical Plans)
- Referenced "See sheet M-101 for legend" on subsequent sheets
- Consistent location (typically lower right or left)
- Title: "ABBREVIATIONS AND SYMBOLS"

**Legend components:**
- Equipment symbols section
- Ductwork symbols section
- Piping symbols section
- Control device symbols section
- Abbreviations table
- General notes applicable to all sheets

### Symbol Consistency

**Maintain throughout project:**
- Same symbol for same device/component on all sheets
- Scale symbols appropriately (don't distort)
- Line weights consistent per system type
- Labels match equipment schedules exactly

**Coordination requirements:**
- Electrical symbols coordinated for equipment power
- Plumbing symbols for water connections
- Structural symbols for penetrations and supports
- Architectural symbols for diffusers in ceilings

### Scale Considerations

**Symbol sizing:**
- At 1/4" = 1'-0" scale: equipment symbols 1/8" to 1/2" size
- At 1/8" = 1'-0" scale: symbols maintain readability, scaled proportionally
- Details at larger scale (1" = 1'-0"): accurate size representation
- Schematic diagrams: not to scale, symbolic only

**Text sizing:**
- Minimum text height: 1/8" (3mm) for plan views
- Equipment tags: 3/16" to 1/4" height
- Note text: 3/32" to 1/8" height
- Title text: 1/4" to 3/8" height

## Application in BIM/CAD Environments

### CAD Symbol Libraries

**Block or cell creation:**
- Symbols as reusable blocks (AutoCAD) or cells (MicroStation)
- Attributes embedded for schedules (tag, capacity, GPM, etc.)
- Nested blocks for complex equipment assemblies
- Dynamic blocks with visibility states for variations

**Layer assignment:**
- Place symbols on correct AIA layer
- Equipment on M-HVAC-EQUP
- Controls on M-HVAC-CONT
- Annotations on M-ANNO-TEXT

### BIM Symbol Standards

**Revit family requirements:**
- Consistent family naming (FCU_FloorMounted_TypeA)
- Shared parameters for schedule population
- Level of Development (LOD) 200-300 for construction documents
- 2D symbolic representation in plan view
- 3D geometry for coordination

**Collaboration considerations:**
- IFC export maintains symbol integrity
- Clash detection requires accurate 3D geometry
- Linked models show consistent symbology
- Navisworks appearance matches intent

### Symbol Updates and Revisions

**Revision procedures:**
- Clouded areas when symbols change meaning
- Note on revision schedule: "Revised control symbol legend"
- Update master template for future projects
- Addenda clearly restate any symbol changes

**Version control:**
- Date legends and symbol libraries
- Track when standards updated (ASHRAE, SMACNA)
- Archive old projects with their contemporary symbols
- Training on new symbol standards firmwide

## Regulatory and Jurisdictional Considerations

### Code Official Interpretation

**Clarity for plan review:**
- Unambiguous symbols prevent plan check delays
- Fire damper symbols clearly show ratings
- Fire-rated assemblies heavily emphasized
- Life safety systems (smoke control, fire alarm) clearly distinguished

**Submittal requirements:**
- Some jurisdictions require specific symbol conventions
- Military projects: Unified Facilities Criteria (UFC) symbols
- GSA projects: GSA symbol standards
- Local amendments may dictate specific representations

### International Variations

**ISO symbol standards:**
- ISO 14617 series for graphical symbols in diagrams
- Equipment symbols differ (European conventions)
- Metric units and sizing notations
- Piping color codes (not applicable to US black/white drawings but affects BIM)

**ANSI standards:**
- ANSI/ASME Y32.2.3: Pipe fittings, valves, and piping
- ANSI/ASME Y32.2.4: Heating, ventilating, and air conditioning
- ANSI Y32.9: Electrical symbols (for HVAC controls)

## Best Practices for Legend Development

### Simplicity and Clarity

**Avoid over-complication:**
- Use simplest symbol that clearly conveys meaning
- Don't create new symbols when standard exists
- Overly artistic symbols reduce clarity
- Symbols must reproduce clearly at reduced scales

**Distinctiveness:**
- Each symbol clearly different from others
- Ductwork not confused with piping
- Supply differentiated from return/exhaust
- Chilled water distinct from hot water

### Completeness

**Include all project elements:**
- Every symbol used on drawings appears in legend
- No orphaned symbols without legend reference
- Special or custom equipment gets unique symbol
- Note when symbol modified from standard

**Cross-referencing:**
- Legend references equipment schedules
- Symbols tie to specifications sections
- Control diagrams match plan symbols
- Details use same symbols as plans

### Training and Communication

**Design team understanding:**
- All designers use same symbol library
- Principals review and approve symbols before issue
- QA/QC checklist includes symbol verification
- Interns trained on firm standard symbols

**Contractor communication:**
- Pre-bid meeting reviews legend
- Unusual symbols explained in specifications
- RFIs tracked for symbol misunderstandings
- As-built requirements include accurate symbology

## Conclusion

Standardized legend and symbol conventions form the graphic language of HVAC construction documents. Adherence to ASHRAE, AIA, and ASME standards ensures clear communication across design disciplines, contractors, and jurisdictions. Consistent application of equipment symbols, ductwork and piping representations, control device notation, and abbreviations minimizes ambiguity, reduces RFIs, and facilitates accurate construction. Maintaining current symbol libraries within CAD and BIM environments, coordinating with regulatory requirements, and training project teams on proper symbol use are essential practices for professional HVAC documentation.
