---
title: "Transport Refrigeration"
weight: 3
description: "Comprehensive guide to refrigerated transport systems including truck/trailer refrigeration, intermodal containers, marine refrigeration, and air cargo cold chain with regulatory compliance and capacity requirements."
keywords: ["transport refrigeration", "trailer refrigeration", "reefer containers", "cold chain", "ATP Agreement", "marine refrigeration", "air cargo refrigeration", "temperature monitoring", "refrigerated trucks"]
---

Transport refrigeration systems maintain controlled temperature environments for perishable cargo during distribution through multiple transportation modes. These specialized systems operate under demanding conditions including variable ambient temperatures, mechanical vibration, limited power availability, and strict regulatory requirements governing temperature maintenance.

## System Architecture

Transport refrigeration units operate as self-contained vapor compression cycles optimized for mobile applications. The fundamental components include a compressor driven by engine power or electric motor, air-cooled condenser exposed to ambient conditions, thermostatic expansion valve for refrigerant metering, and evaporator coil positioned within the cargo space. The refrigeration effect removes heat from the cargo compartment and rejects it to ambient through forced convection at the condenser.

Refrigerant flow follows the standard compression cycle: vapor compression raises refrigerant pressure and temperature, condensation rejects heat to ambient air, expansion through the metering device reduces pressure, and evaporation absorbs heat from the cargo space. System capacity must account for transmission loads through insulated walls, infiltration during door openings, product respiration heat for fresh produce, and pulldown requirements to achieve setpoint from ambient loading temperatures.

## Truck and Trailer Refrigeration Systems

Over-the-road refrigerated trailers employ front-mounted refrigeration units powered by dedicated diesel engines or electric standby connections. Engine-driven compressors provide cooling capacity ranging from 30,000 to 60,000 BTU/hr for standard 53-foot trailers, with pulldown capacity 50-70% higher than maintaining capacity to handle thermal mass reduction. The refrigeration unit mounts in the front wall nose cone, with evaporator discharge creating positive airflow down the ceiling and return air traveling beneath the load.

Air distribution patterns critically affect temperature uniformity throughout the cargo space. Proper loading procedures maintain clear airflow channels along the ceiling and beneath the floor, preventing short-cycling and ensuring consistent temperatures throughout the load. T-bar flooring provides longitudinal channels for return airflow while supporting cargo weight. Vertical airflow channels between product pallets allow circulation through the load rather than exclusively around it.

Multi-temperature capability allows single trailers to transport products requiring different setpoints through compartmentalization with bulkheads and independent evaporator zones. Two-temperature units maintain frozen cargo at -20°F in the front zone while holding fresh product at 34-38°F in the rear zone. Electric bulkhead curtains separate zones while allowing flexible repositioning based on load requirements.

Fuel consumption directly impacts operating economics for refrigerated transport. Typical diesel-powered trailer units consume 0.5 to 1.0 gallons per hour during continuous operation, varying with ambient temperature, setpoint, and load conditions. Cycle-sentry technology reduces fuel consumption 30-40% by cycling the refrigeration unit off when cargo temperature approaches setpoint, eliminating unnecessary runtime while maintaining temperature within specified bands.

## Intermodal Container Refrigeration

Refrigerated intermodal containers (reefers) integrate self-contained refrigeration systems into standardized ISO shipping containers, enabling seamless transfer between ocean vessels, rail cars, and truck chassis. Standard 20-foot and 40-foot high-cube reefer containers maintain temperatures from -30°C to +30°C with refrigeration capacity appropriate for the container volume and insulation performance.

The integral refrigeration machinery mounts in the front wall, drawing three-phase electrical power at 380-460V, 50/60 Hz through connection points compatible with vessel, terminal, and chassis power systems. Refrigeration capacity ranges from 7,000 to 11,000 watts for 40-foot containers, sufficient for maintaining frozen cargo in ambient conditions up to 38°C. The evaporator fan circulates air through T-shaped decking, creating airflow beneath the cargo and returning through the load to the evaporator inlet.

Container refrigeration control systems provide precise temperature management with microprocessor-based controllers monitoring supply and return air temperatures, recording data for cold chain verification. Fresh air ventilation settings allow controlled outside air exchange for respiring cargo like fruits and vegetables, maintaining oxygen and carbon dioxide concentrations within specified ranges. Controlled atmosphere capability extends to active modification with nitrogen injection and CO2 scrubbing for specialized applications.

## Marine Refrigeration Systems

Vessel-based refrigeration serves multiple applications including containerized cargo, break-bulk holds, and provision storage. Container vessels provide electrical power to hundreds of refrigerated containers through deck-mounted receptacles and below-deck connections, requiring substantial ship-generated power capacity and monitoring systems tracking individual container operation and alarm conditions.

Cargo hold refrigeration for break-bulk transport employs centralized refrigeration plants with brine or direct expansion coils serving multiple holds. The refrigeration machinery space houses large-capacity compressors, condensers utilizing seawater cooling, and distribution systems delivering refrigerant or secondary coolant to hold cooling coils. Capacity requirements range from 100 to 500 tons of refrigeration per vessel depending on cargo capacity and operating profiles.

Seawater-cooled condensers provide efficient heat rejection using available cooling water at temperatures substantially below ambient air. Shell-and-tube condensers circulate seawater through tubes while refrigerant condenses on the shell side, with titanium or cupronickel tube materials resisting seawater corrosion. Heat rejection capacity benefits from cold seawater temperatures, particularly in northern shipping routes where seawater temperatures remain below 10°C year-round.

## Air Transport Cold Chain

Air cargo refrigeration employs passive insulated containers, active refrigerated containers, and temperature-controlled cargo holds depending on shipment duration, value, and temperature sensitivity. Pharmaceutical shipments requiring temperatures between 2-8°C utilize active containers with battery-powered or plug-in refrigeration systems maintaining precise control during ground handling, terminal storage, and flight operations.

Passive insulated shippers rely on thermal mass from refrigerants, dry ice, or phase change materials to maintain temperature during transit durations up to 120 hours. Qualification testing validates temperature maintenance throughout expected exposure profiles, accounting for tarmac delays, terminal storage, and seasonal ambient conditions. Vacuum insulated panels provide superior thermal resistance compared to conventional foam insulation, reducing refrigerant mass requirements and extending holding time.

Wide-body cargo aircraft temperature-controlled lower deck compartments maintain bulk cargo at temperatures from 4°C to 29°C through dedicated air conditioning systems separate from passenger cabin systems. Cargo compartment refrigeration capacity ranges from 5 to 15 tons depending on aircraft model and compartment volume, with air distribution through overhead ducts and floor return grilles.

## Temperature Monitoring and Compliance

ATP Agreement (Agreement on the International Carriage of Perishable Foodstuffs) establishes internationally recognized standards for equipment and procedures in refrigerated transport. ATP certification requires periodic testing of insulation effectiveness and refrigeration capacity, verifying equipment maintains specified temperatures under standardized test conditions. Insulated equipment classifications (IN, IR, FRC, FRF) define thermal performance requirements and allowable temperature ranges.

Temperature recording devices document cargo temperatures throughout transport, providing verification of cold chain maintenance and identifying excursions outside acceptable ranges. Electronic data loggers record temperature at intervals from 1 to 15 minutes, storing data for download and analysis. Multi-point monitoring with sensors at different locations within the cargo space identifies temperature stratification and airflow issues.

Regulatory requirements vary by product category and jurisdiction. FDA Food Safety Modernization Act establishes requirements for temperature control during transport of food products in the United States. EU regulations specify maximum temperatures for specific product categories including fresh meat, poultry, fish, and dairy products. Pharmaceutical products follow stricter requirements under Good Distribution Practice guidelines, with documented temperature monitoring throughout the distribution chain.

## Capacity Requirements by Cargo Type

Frozen food transport requires maintaining cargo temperatures at or below -18°C with refrigeration capacity sufficient for transmission loads and infiltration, typically 5,000 to 8,000 BTU/hr per 1,000 cubic feet of cargo space. Pulldown capacity must reduce cargo temperature from -10°C to -18°C within specified timeframes, requiring 150-200% of maintaining capacity.

Fresh produce requires temperatures from 0°C to 15°C depending on commodity, with specific requirements preventing freeze damage to sensitive items. Bananas transport at 13-14°C, citrus at 4-10°C, and leafy vegetables at 0-2°C. Fresh air exchange requirements range from 10 to 100 cubic meters per hour, balancing respiration heat removal against excessive moisture loss.

Pharmaceutical shipments demand precise temperature control within narrow bands, typically 2-8°C with allowable deviation less than 2°C. Refrigeration capacity must maintain setpoint during door openings, ambient temperature extremes, and ground delays without supplementary cooling. Backup power systems ensure continuous operation during power interruptions, with battery autonomy sufficient for expected ground handling durations.

Dairy products require temperatures from 2-7°C with stable conditions preventing temperature cycling that degrades product quality. Refrigeration systems employ tight deadband control maintaining temperature within 2°C range, minimizing compressor cycling while preventing excessive temperature drift. Rapid pulldown capability reduces bacterial growth during initial cooling after loading.

## Power Source Considerations

Diesel engine-driven systems provide autonomous operation independent of external power, critical for over-the-road transport and remote terminal operations. Engine capacity ranges from 10 to 40 horsepower depending on refrigeration load, with two-speed or variable-speed operation matching capacity to load requirements. Emissions regulations drive adoption of diesel particulate filters, selective catalytic reduction, and alternative refrigerants with lower global warming potential.

Electric standby operation powers refrigeration systems during terminal dwell and ferry transport, eliminating engine runtime and associated emissions. Three-phase power at 460V or single-phase 230V supplies the compressor motor and evaporator fan, with automatic transfer between engine and electric modes. Shore power connections at distribution centers enable overnight conditioning without engine operation, reducing noise and fuel consumption.

Hybrid systems combine diesel engines with battery storage or direct-drive electric operation from truck chassis, enabling all-electric operation in urban zero-emission zones while maintaining diesel backup for long-haul transport. Battery capacity sufficient for 4-8 hours of refrigeration operation allows terminal operations and local delivery without engine runtime.

Transport refrigeration represents a critical link in the cold chain, maintaining product quality and safety from origin through final delivery. System design balances cooling capacity, power efficiency, temperature precision, and operational flexibility while meeting regulatory requirements across international jurisdictions.
