---
title: "Marine Refrigeration Transport"
aliases: ["Marine Refrigeration Transport"]
description: "Comprehensive technical guide to marine refrigeration systems for cargo ships, reefer vessels, fishing boats, and container ships including cargo hold cooling, reefer container power systems, and seawater-cooled condensers."
keywords: ["marine refrigeration", "reefer ships", "container vessel refrigeration", "cargo hold cooling", "fishing vessel refrigeration", "seawater condensers", "ship refrigeration systems", "maritime cold chain", "reefer containers", "cargo hold temperature control"]
tags: ["marine refrigeration", "reefer ships", "container vessel refrigeration", "cargo hold cooling", "fishing vessel refrigeration", "seawater condensers", "ship refrigeration systems", "maritime cold chain", "reefer containers", "cargo hold temperature control"]
weight: 4
---

Marine refrigeration transport systems maintain precise temperature control for perishable cargo across oceanic distances, requiring robust equipment capable of withstanding harsh marine environments while delivering reliable performance over extended voyages. These systems range from dedicated refrigerated cargo vessels (reefer ships) to containerized refrigeration units powered by vessel-supplied electrical connections.

## Reefer Ship Systems

Dedicated refrigerated cargo vessels (reefer ships) employ centralized refrigeration plants that supply chilled air or brine to multiple insulated cargo holds. These systems typically utilize R-134a or R-404A refrigerants in large-capacity vapor compression systems ranging from 500 to 2,000 tons of refrigeration. The central plant configuration provides redundancy through multiple compressor arrangements, ensuring cargo integrity even during partial system failure.

Reefer ships maintain precise temperature control across multiple cargo holds, each potentially requiring different setpoints ranging from -30°C (-22°F) for frozen products to +13°C (55°F) for chilled cargo. Direct expansion systems serve smaller vessels, while larger ships utilize indirect systems with secondary refrigerant circuits or chilled glycol loops to distribute cooling throughout cargo spaces.

**System Architecture**

Marine refrigeration installations employ centralized or distributed configurations depending on vessel size and cargo requirements. Centralized systems use large-capacity compressors located in the engine room, delivering chilled brine or direct expansion refrigerant to cargo holds through extensive piping networks. Distributed systems place smaller refrigeration units near individual cargo spaces, reducing piping runs and improving temperature control precision.

**Reefer Ships Design**

Dedicated refrigerated cargo vessels (reefers) maintain multiple independent cargo holds at different temperatures ranging from -30°C to +15°C (-22°F to 59°F). These vessels employ direct expansion systems with refrigerant piped throughout the cargo holds or indirect systems using brine circulation. Each cargo hold typically features independent temperature control to accommodate different commodities simultaneously. The refrigeration machinery space houses centralized compressor racks, condensing units, and control systems.

**Container Vessel Reefer Plug Systems**

Modern container ships provide electrical power connections (reefer plugs) to support refrigerated containers. Each container position features 440V three-phase electrical connections rated for continuous operation. Power distribution systems must handle simultaneous operation of hundreds of refrigerated containers, each drawing 3-10 kW depending on cargo requirements and ambient conditions. Transformer capacity, load balancing, and harmonic mitigation become critical design considerations.

Reefer container monitoring systems track:
- Temperature setpoint and actual temperature
- Power consumption and compressor runtime
- Alarm conditions (temperature deviation, power failure)
- Humidity levels for sensitive cargo
- Controlled atmosphere parameters (O₂, CO₂) for fresh produce

## Reefer Ships and Specialized Cargo Vessels

Dedicated reefer ships utilize centralized refrigeration plants distributing cooling to multiple insulated cargo holds. These vessels typically employ large-capacity reciprocating or screw compressor systems operating on R-134a or ammonia refrigerants.

**Key design parameters:**

- Cargo hold temperatures: -30°C to +13°C (-22°F to 55°F) depending on commodity
- Refrigeration capacity: 500 to 5,000 kW for large vessels
- Temperature control accuracy: ±0.5°C for sensitive cargoes
- Air circulation rates: 60-100 air changes per hour for containerized cargo

Centralized refrigeration plants serve multiple cargo holds through insulated piping networks. Screw compressors dominate marine applications due to reliability and ability to handle liquid slugging from ship motion.

## Container Vessel Reefer Plugs

Container ships transport refrigerated containers (reefers) using standardized electrical connection systems.

**Electrical Interface:**
- 440V 3-phase power supply at 60 Hz (or 50 Hz depending on vessel)
- Typical power consumption: 8-12 kW per 40-foot reefer container
- Shore power conversion required when 50 Hz vessel equipment serves 60 Hz containers (or vice versa)
- Plug density: modern ultra-large container ships provide 2,000+ reefer connections

**Electrical Distribution:**

| System Component | Specification |
|-----------------|---------------|
| Standard voltage | 440 VAC, 3-phase |
| Power per plug | 6-10 kW average |
| Total vessel capacity | 1,500+ reefer connections typical |
| Generator capacity | Must handle simultaneous load |

Container vessels provide electrical power through deck-mounted reefer plug connections. Each plug supplies 440V three-phase power and enables remote monitoring of container temperature and operational status.

**Shore power interface:** During port operations, shore-based electrical systems supply power to refrigerated containers, reducing fuel consumption and emissions. Shore power connection requires frequency converters when ship electrical systems (typically 60 Hz or 50 Hz) differ from port supply frequency.

## Cargo Hold Refrigeration Systems

### Conventional Reefer Ships

Dedicated refrigerated cargo vessels employ centralized refrigeration plants serving multiple insulated cargo holds. These systems maintain precise temperature control for bulk commodities:

**System Configuration:**
- Central compressor room with multiple reciprocating or screw compressors
- Direct expansion coils or brine cooling systems within holds
- Seawater-cooled condensers utilizing ship hull penetrations
- Distributed air distribution networks for each cargo hold

**Cargo Hold Design:**
- Insulated bulkheads and deck structures (typical R-25 to R-35)
- Air circulation systems providing 30-60 air changes per hour
- Temperature stratification control through proper air distribution
- Multiple temperature zones for different cargo types

## Fishing Vessel Refrigeration Systems

**Rapid Cooling Requirements**

Fishing vessel systems must quickly reduce fish temperature from ambient to storage temperature (typically 28-32°F for fresh fish, -10°F for frozen products). Refrigeration capacity ranges from 50 to 500+ tons depending on vessel size and catch volume.

**Blast Freezing Systems**

Plate freezers and blast freezers provide rapid temperature reduction to preserve catch quality:

- Plate freezers: Direct contact refrigeration at -20°F to -30°F
- Blast freezers: High-velocity air circulation at -30°F to -40°F
- Brine freezers: Immersion freezing for rapid temperature reduction
- Contact plate systems: Horizontal plate freezers for packaged products

**System Configuration:**
- Central refrigeration plant with distributed evaporators
- Multiple temperature zones for different cargo types
- Independent refrigeration circuits for redundancy
- Backup compressor capacity for critical operations

## Reefer Ships (Refrigerated Cargo Vessels)

Reefer ships transport temperature-controlled cargo in insulated holds with dedicated refrigeration systems. Modern reefer vessels maintain precise temperature control across multiple cargo holds simultaneously.

### Cargo Hold Refrigeration Systems

**System Configuration:**

Centralized refrigeration plants serve multiple cargo holds through distributed air handling units. Typical design parameters:

| Component | Specification | Notes |
|-----------|--------------|-------|
| Evaporator Temperature | -30°F to +55°F (-34°C to +13°C) | Wide range for diverse cargo |
| Air Changes per Hour | 30-60 ACH | Depends on cargo type |
| Temperature Control | ±0.5°F (±0.3°C) | Critical for sensitive cargo |
| Refrigerant Velocity | 1000-1500 fpm | Prevents oil trapping |

**Cargo Hold Configuration:**

The refrigeration system design depends on cargo type:

- **Chilled cargo:** Fresh produce, meat, dairy products requiring 28-40°F (-2 to 4°C)
- **Frozen cargo:** Seafood, frozen foods requiring -20°F to 10°F (-29°C to -12°C)
- **Deep freeze:** Ultra-low temperature pharmaceutical products at -80°F (-62°C) or below

Reefer holds employ multiple independent refrigeration circuits to provide redundancy and allow simultaneous carriage of cargo at different temperatures. Each hold contains dedicated evaporators with electric or steam defrost systems to remove ice buildup that reduces heat transfer efficiency.

## Container Vessel Reefer Plug Systems

Container ships designed for refrigerated cargo provide electrical connection points (reefer plugs) at each container position designated for temperature-controlled freight. These 440V, 3-phase, 60Hz connections (or 380V/50Hz in international service) supply power to integral refrigeration units mounted on refrigerated containers.

**Reefer plug specifications:**
| Parameter | Value | Notes |
|-----------|-------|-------|
| Voltage | 440V ±10% | 3-phase, 60Hz (North America) |
| Current | 32A typical | Per container connection |
| Power | 24 kW maximum | Includes defrost cycles |

Modern container vessels monitor each reefer connection through shipboard power management systems that track current draw, detect electrical faults, and log temperature alarms transmitted from container control units. This centralized monitoring allows crew to identify failing units before cargo temperature excursions occur.

Container placement affects refrigeration performance. Below-deck containers benefit from insulation provided by surrounding containers, while on-deck containers experience higher solar loads and ambient temperatures. The ship's ventilation system must provide adequate airflow around condenser coils to prevent high-pressure cutouts during hot weather operation.

## Fishing Vessel Refrigeration Systems

Commercial fishing vessels employ refrigeration systems tailored to rapid cooling of fresh catch, maintaining product quality during extended voyages. Two primary approaches dominate:

**Refrigerated seawater (RSW) systems** circulate chilled seawater through insulated tanks containing fish. Plate heat exchangers cool seawater to 28-32°F (-2 to 0°C) using R-404A or ammonia refrigeration systems. The thermal mass of water provides uniform cooling while preventing freeze damage to fish tissue.

RSW system capacity requirements:
- Q = m × cp × ΔT + heat of respiration
- Where m = fish mass (lb), cp = specific heat (0.8 Btu/lb·°F), ΔT = temperature reduction (°F)
- Heat of respiration adds approximately 400-600 Btu/ton·day depending on species

**Blast freezing systems** use forced-air evaporators operating at -20 to -40°F (-29 to -40°C) to freeze fish in plate freezers or air-blast tunnels. Freezing time follows:

t = (ρ × L × a²) / (ΔT × h)

Where ρ = density, L = latent heat of fusion, a = thickness, ΔT = temperature difference, h = heat transfer coefficient.

## Seawater Condensers

Marine refrigeration systems typically employ seawater-cooled condensers that eliminate the weight and complexity of air-cooled condensers or evaporative cooling towers. Seawater flowing through shell-and-tube heat exchangers absorbs heat rejected from the refrigeration cycle.

**Design considerations:**

- **Seawater temperature variation:** Ocean temperature ranges from 28°F (-2°C) in polar regions to 85°F (29°C) in tropical waters, directly affecting condensing temperature and system capacity
- **Fouling:** Marine organisms, silt, and mineral deposits reduce heat transfer; fouling factors of 0.0005-0.001 hr·ft²·°F/Btu must be included in design
- **Corrosion resistance:** Cupronickel (90-10 or 70-30) tubes resist seawater corrosion; titanium tubes provide superior resistance in highly corrosive conditions
- **Flow velocity:** 5-7 ft/s minimum prevents marine growth; 10 ft/s maximum limits erosion-corrosion

The heat rejection equation for seawater condensers:

Q = ṁ × cp × ΔT = U × A × LMTD

Where ṁ = seawater flow rate, cp = specific heat (1.0 Btu/lb·°F), ΔT = water temperature rise, U = overall heat transfer coefficient (typically 150-250 Btu/hr·ft²·°F for clean tubes), A = surface area, LMTD = log mean temperature difference.

Sacrificial anodes or impressed current cathodic protection systems prevent galvanic corrosion between dissimilar metals in seawater service. Dual condensers with isolation valves allow one unit to remain operational while cleaning the other.

## Temperature Stratification in Cargo Holds

Temperature stratification presents a significant challenge in large cargo holds, where warm air rises and cold air settles, creating vertical temperature gradients that compromise cargo quality. Natural convection alone cannot maintain uniform conditions in holds exceeding 15 feet in height.

**Stratification mechanisms:**

1. **Density-driven flow:** Cold air from evaporators (at approximately 50-55 lb/ft³ at 0°F) sinks below warmer cargo space air (approximately 45-48 lb/ft³ at 40°F)
2. **Heat gain distribution:** Solar radiation and engine room heat enters through the upper portions of holds, creating warm layers
3. **Cargo obstruction:** Stacked cargo blocks horizontal airflow, forcing air to travel through limited pathways

**Prevention strategies:**

- **High-velocity air distribution:** Supply air velocities of 800-1200 fpm create turbulent mixing that disrupts stratification layers
- **Multiple evaporator locations:** Positioning evaporators at different elevations provides more uniform cooling throughout the space
- **Return air design:** Low-level return air grilles remove settled cold air and promote circulation
- **Air circulation fans:** Auxiliary fans operating continuously maintain air movement during compressor off-cycles

Temperature monitoring at multiple heights (typically top, middle, and bottom of hold) provides early detection of stratification. Differential temperatures exceeding 5°F between monitoring points indicate insufficient air mixing requiring airflow adjustment or additional circulation.

The Richardson number quantifies stratification tendency:

Ri = (g × β × ΔT × H) / V²

Where g = gravitational acceleration, β = thermal expansion coefficient, ΔT = temperature difference, H = height, V = air velocity. Ri < 0.1 indicates forced convection dominates (good mixing); Ri > 1.0 indicates natural convection dominates (stratification likely).

Marine refrigeration systems must accommodate ship motion, which causes refrigerant migration and oil return challenges in sloped or heeling conditions. Suction line traps and properly sized oil separators ensure compressor lubrication during dynamic operation.