---
title: "Ethylene Control Scrubbing"
aliases: ["Ethylene Control Scrubbing"]
weight: 9
---

Ethylene control scrubbing systems remove or oxidize ethylene gas in cold storage environments to extend commodity shelf life. Ethylene (C₂H₄) is a naturally occurring plant hormone that accelerates ripening and senescence in climacteric fruits and vegetables. Concentrations as low as 0.1-1.0 ppm significantly reduce storage duration for sensitive commodities. Active scrubbing maintains ethylene levels below threshold values through chemical oxidation, catalytic conversion, or photocatalytic destruction.

## Ethylene Sources in Cold Storage

Ethylene production originates from stored commodities themselves, with generation rates varying by product type, maturity stage, and storage temperature. Climacteric fruits such as apples, pears, bananas, tomatoes, and avocados produce substantial ethylene during ripening, with rates ranging from 10-100 µL/kg·h at typical storage temperatures. Damaged or diseased produce exhibits exponentially higher ethylene production. External sources include internal combustion equipment (forklifts), defective electrical components generating corona discharge, and inadequate fresh air exchange. Accumulation occurs in poorly ventilated spaces, particularly in sealed cold rooms optimized for humidity retention.

## Commodity Sensitivity Categories

Commodities exhibit varying ethylene sensitivity based on their physiological characteristics. Highly sensitive products (threshold <0.1 ppm) include kiwifruit, broccoli, lettuce, cucumbers, and cut flowers, where exposure causes chlorophyll degradation, accelerated senescence, and quality defects. Moderately sensitive commodities (0.1-1.0 ppm threshold) include carrots, celery, potatoes, and strawberries. Ethylene exposure induces bitterness in carrots (isocoumarin formation), sprouting in potatoes, and red discoloration in lettuce. Low-sensitivity products tolerate concentrations above 1.0 ppm without significant quality loss. Climacteric fruits producing ethylene are generally less sensitive to external ethylene but still benefit from scrubbing to prevent cross-contamination of sensitive items in mixed storage.

## Potassium Permanganate Scrubbers

Potassium permanganate (KMnO₄) impregnated on alumina substrates provides cost-effective ethylene oxidation through direct chemical reaction. Ethylene molecules contact the permanganate surface and oxidize to carbon dioxide and water, with the purple KMnO₄ reducing to brown manganese dioxide (MnO₂) as the indicator of media exhaustion. Systems utilize packed bed configurations with airflow velocities of 100-200 fpm to maximize contact time. Media capacity typically ranges from 5-15 g ethylene per kg permanganate, depending on relative humidity and contaminant levels. Effectiveness diminishes below 30% RH due to reduced reaction kinetics. These systems operate passively with no energy input beyond fan power, making them economical for continuous operation. Media replacement occurs when visual inspection shows 70-80% color change from purple to brown.

## Catalytic Oxidation Systems

Catalytic converters oxidize ethylene at elevated temperatures using precious metal catalysts (platinum, palladium) supported on ceramic substrates. Air streams pass through electric or gas-fired preheaters to reach catalyst activation temperatures of 300-400°F (150-200°C), where ethylene oxidizes completely to CO₂ and H₂O. Conversion efficiency exceeds 95% at design temperatures with residence times of 0.5-2.0 seconds. Heat exchangers recover thermal energy from the exhaust stream to preheat incoming air, reducing operating costs. These systems handle high ethylene concentrations (50-500 ppm) generated in ripening rooms or high-volume storage facilities. Catalyst life extends 2-5 years before activity degradation requires replacement. Operating costs include electrical heating (2-5 kW per 1000 cfm) and periodic catalyst replacement.

## UV Photocatalytic Oxidation

UV photocatalytic systems employ ultraviolet light (typically 254 nm wavelength) in combination with titanium dioxide (TiO₂) catalyst surfaces to oxidize ethylene at ambient temperatures. Photons striking the TiO₂ surface generate electron-hole pairs that create hydroxyl radicals (·OH) and superoxide ions (O₂⁻), which oxidize ethylene and other volatile organic compounds. Systems integrate UV lamps within airstream passages lined with TiO₂-coated media, with air velocities of 200-400 fpm ensuring adequate exposure time. Destruction efficiency ranges from 40-80% per pass, requiring multiple air changes to achieve target ethylene levels. These systems operate continuously with low energy consumption (40-80W per lamp) and no consumable media replacement. Lamp replacement occurs every 12-18 months as UV output degrades. Humidity above 40% RH enhances hydroxyl radical formation and improves efficiency.

## Activated Carbon Systems

Activated carbon adsorbs ethylene through physical and chemical mechanisms depending on carbon type and impregnation. Standard activated carbon provides limited ethylene removal due to ethylene's low molecular weight and small kinetic diameter (3.9 Å). Impregnated carbons incorporating potassium permanganate, phosphoric acid, or other oxidizing agents enhance ethylene removal through combined adsorption and oxidation. These hybrid media achieve capacities of 3-8 g ethylene per kg carbon at 50% RH and 40°F (4°C). Carbon bed depths of 2-4 inches with face velocities below 100 fpm provide sufficient contact time. Systems require periodic media replacement based on breakthrough monitoring or time-in-service schedules. Activated carbon simultaneously removes other volatile organic compounds and odors, providing comprehensive air purification.

## Scrubber System Design and Placement

Ethylene scrubber placement follows two primary configurations: centralized or distributed. Centralized systems integrate scrubbing media into main refrigeration unit return air paths, processing total room air volume continuously. Distributed systems employ portable scrubbers positioned strategically within the cold room, with internal fans circulating air through the media. System sizing bases on room volume, air change rate (typically 2-6 ACH for ethylene control), and expected ethylene generation rates. Media quantity calculations consider the total ethylene load over the replacement interval, with safety factors of 1.5-2.0 accounting for non-uniform mixing and concentration gradients. Airflow distribution ensures all storage areas receive treatment, avoiding dead zones where ethylene accumulates.

## Monitoring and Control Requirements

Continuous ethylene monitoring employs electrochemical sensors (0.1-100 ppm range) or infrared gas analyzers for real-time concentration tracking. Sensors require placement in representative locations within the cold room, typically at mid-height near return air grilles. Calibration procedures using certified gas standards (1.0, 10, 50 ppm ethylene in nitrogen) occur monthly to maintain accuracy. Control systems adjust scrubber airflow rates or activate supplemental scrubbing capacity when ethylene concentrations exceed setpoints (typically 0.5-2.0 ppm depending on commodity sensitivity). Data logging documents ethylene trends throughout the storage period, identifying anomalies indicating equipment malfunction or excessive ethylene generation from damaged product. Alarm systems notify operators when concentrations exceed critical thresholds, enabling corrective action before quality degradation occurs.

## System Selection Criteria

Technology selection depends on ethylene concentration levels, cold room size, commodity sensitivity, operating costs, and maintenance capabilities. Potassium permanganate scrubbers suit low-to-moderate ethylene environments (<10 ppm) with cost-sensitive operations where media replacement labor is available. Catalytic systems handle high concentrations in ripening rooms or banana storage facilities where energy costs justify capital investment. UV photocatalytic systems serve medium-sized cold rooms storing mixed commodities with varying sensitivity levels, offering low maintenance and no consumable media. Activated carbon provides supplemental control and simultaneous odor removal in facilities storing pungent products. Many facilities employ hybrid systems combining technologies to optimize performance and operating costs. Performance verification through ethylene monitoring confirms adequate scrubbing capacity and proper system operation throughout the storage season.
