---
title: "Flowers and Plants Storage Requirements"
weight: 6
description: "Technical specifications for refrigerated storage of cut flowers, potted plants, bulbs, and foliage including temperature control, ethylene management, and humidity requirements for optimal cold chain preservation."
keywords: "flower storage, cut flower refrigeration, ethylene sensitivity, flower cold chain, bulb storage, potted plant storage, floral cooler design, flower humidity requirements"
---

Refrigerated storage of flowers and plants requires precise environmental control to extend vase life, prevent premature senescence, and maintain aesthetic quality throughout the distribution chain. Unlike produce storage, floral products exhibit extreme sensitivity to ethylene exposure and require specific temperature-humidity combinations matched to botanical characteristics.

## Cut Flower Storage Temperatures

Storage temperature directly influences respiration rate and subsequent longevity of cut flowers:

**General Temperature Categories:**

| Flower Type | Storage Temperature | Expected Storage Duration |
|-------------|--------------------|-----------------------------|
| Hardy flowers (carnations, chrysanthemums) | 32-35°F (0-2°C) | 3-4 weeks |
| Tropical flowers (orchids, anthuriums, ginger) | 50-55°F (10-13°C) | 1-2 weeks |
| Rose varieties | 33-35°F (0.5-2°C) | 2-3 weeks |
| Delicate flowers (tulips, freesias) | 32-36°F (0-2°C) | 1-2 weeks |

Temperature uniformity within ±0.5°F is critical. Temperature fluctuations exceeding 2°F accelerate petal wilting and increase susceptibility to Botrytis infection.

## Ethylene Sensitivity and Management

Ethylene gas causes irreversible damage to ethylene-sensitive flowers, inducing petal abscission, wilting, and color fading at concentrations as low as 0.1 ppm:

**Ethylene Sensitivity Classification:**

**Highly Sensitive (damage at <0.1 ppm):**
- Carnations: Petal in-rolling within 6-12 hours
- Orchids: Premature senescence and flower drop
- Delphinium: Floret abscission
- Sweet peas: Rapid wilting

**Moderately Sensitive (damage at 0.5-1.0 ppm):**
- Roses: Petal blackening and failure to open
- Snapdragons: Floret drop
- Alstroemeria: Leaf yellowing

**Ethylene Control Strategies:**

1. **Catalytic Converters:** Oxidize ethylene to CO₂ and water at 350-400°F using platinum or palladium catalysts
2. **Potassium Permanganate Scrubbers:** Absorb ethylene chemically, effective at 0.3-0.5 air changes per hour
3. **Activated Carbon with Additives:** Remove ethylene and volatile organic compounds
4. **Ozone Injection:** 0.05-0.10 ppm ozone oxidizes ethylene but requires careful monitoring to prevent flower damage

Ethylene removal systems must process the entire storage volume every 30-60 minutes to maintain concentrations below 0.05 ppm.

## Humidity Requirements

Relative humidity control prevents water loss from cut flowers while avoiding condensation that promotes fungal growth:

**Target Humidity Ranges:**

- Cut flowers: 90-95% RH for most species
- Tropical flowers: 85-90% RH to prevent chilling injury
- Dried flowers and ornamental grasses: 50-60% RH

High-velocity air movement at humidity levels above 90% RH causes desiccation damage. Air velocity at flower height should not exceed 50 fpm.

**Humidity Control Methods:**

- Ultrasonic humidifiers provide fog-like mist without temperature increase
- Evaporative pad systems raise humidity but reduce air temperature 3-5°F
- Direct steam injection offers precise control but requires water treatment to prevent mineral deposits on petals

## Bulb Storage Requirements

Flower bulbs require specific temperature-duration treatments to satisfy dormancy requirements and promote proper flowering:

**Tulip Bulbs:**
- Dry bulbs: 63-68°F (17-20°C) until rooting, then 48-50°F (9-10°C)
- Pre-cooled bulbs: 35-41°F (2-5°C) for 14-16 weeks for forcing
- Maximum humidity: 75% RH to prevent Penicillium mold

**Lily Bulbs:**
- Long-term storage: 31-35°F (-0.5 to 2°C) at 70-75% RH
- Root development occurs at 40-50°F (4-10°C)

**Daffodil Bulbs:**
- Warm treatment: 63°F (17°C) for 2 weeks
- Cold treatment: 48-50°F (9-10°C) for 14-15 weeks
- Critical: Never store below 30°F to prevent freezing damage

Bulb storage requires excellent air circulation at 20-40 air changes per hour to remove respiratory heat and prevent anaerobic conditions in stacked containers.

## Potted Plant Cold Chain

Potted plants in active growth require temperature management that balances reduced respiration with avoidance of chilling injury:

**Shipping Temperature Guidelines:**

| Plant Category | Optimal Transit Temperature | Maximum Duration |
|----------------|---------------------------|-------------------|
| Foliage plants | 50-60°F (10-16°C) | 5-7 days |
| Flowering potted plants | 40-50°F (4-10°C) | 3-5 days |
| Succulents and cacti | 45-55°F (7-13°C) | 7-10 days |
| Hardy bedding plants | 35-45°F (2-7°C) | 5-7 days |

Pre-cooling potted plants to shipping temperature over 4-6 hours prevents thermal shock. Rapid temperature reduction damages root systems and induces leaf drop in tropical species.

## Specialty Requirements by Flower Type

**Roses:**
- Store at 33-35°F in water-filled buckets with floral preservative
- Ethylene scrubbing mandatory for storage exceeding 48 hours
- Maximum air velocity: 30 fpm to prevent desiccation of guard petals
- Controlled atmosphere: 5% O₂ + 10% CO₂ extends storage to 4 weeks

**Orchids (Phalaenopsis, Cattleya):**
- Storage temperature: 50-55°F (never below 45°F)
- High humidity: 85-90% RH with continuous air movement
- Extreme ethylene sensitivity requires dedicated storage separate from produce
- Individual bloom protection prevents mechanical damage

**Chrysanthemums:**
- Hardy flower tolerates 32-36°F
- Responds to silver thiosulfate (STS) pulse treatment for ethylene protection
- Storage in water unnecessary; can be stored dry in boxes at high humidity

**Tulips:**
- Store dry at 32-34°F in vertical orientation
- Negative geotropic response causes stem bending if stored horizontally
- Pre-cooled tulips continue growing in storage; allocate 2-3 inches vertical clearance
- High humidity (95% RH) prevents desiccation but promotes Botrytis without air circulation

**Tropical Flowers (Heliconia, Ginger, Bird of Paradise):**
- Minimum temperature: 50°F (chilling injury occurs below 45°F)
- Symptoms of chilling: Petal browning, loss of color intensity, failure to develop
- Require hydration in preservative solution during storage
- Separate storage from cold-sensitive produce prevents cross-contamination of ethylene

## Refrigeration System Design Considerations

Floral coolers require specialized design parameters:

- Multiple temperature zones accommodate diverse botanical requirements
- High-efficiency air distribution delivers uniform temperature without excessive air velocity
- Positive door switches prevent compressor short-cycling during frequent access
- Coil design with 8-10°F temperature differential prevents freezing damage to flowers near evaporator
- Defrost cycles scheduled during non-access periods; hot gas defrost preferred over electric resistance to minimize temperature spike

Refrigeration capacity must account for field heat removal, respiration heat (0.5-1.5 BTU/lb/day), and frequent door openings in retail environments (infiltration load may represent 40-60% of total cooling requirement).
