---
title: "Modified Atmosphere Packaging"
weight: 8
description: "Technical guidance on modified atmosphere packaging (MAP) systems for commodity storage, including gas composition control, film permeability, equilibrium atmosphere establishment, and commodity-specific applications."
keywords: "modified atmosphere packaging, MAP systems, gas composition, nitrogen flushing, CO2 injection, film permeability, equilibrium modified atmosphere, EMA, controlled atmosphere storage"
---

Modified atmosphere packaging (MAP) extends the shelf life of perishable commodities by altering the gaseous environment within a sealed package. The technology relies on establishing and maintaining an atmosphere with gas concentrations different from ambient air (78% N₂, 21% O₂, 0.03% CO₂), typically through reduced oxygen and elevated carbon dioxide levels. MAP provides an economical alternative to controlled atmosphere (CA) storage for smaller volumes or retail-ready products.

## MAP Fundamental Principles

The effectiveness of MAP depends on creating an atmosphere that slows commodity respiration without inducing anaerobic conditions or physiological damage. Fresh produce continues to respire after harvest, consuming oxygen and producing carbon dioxide according to the respiration quotient (RQ = moles CO₂ produced / moles O₂ consumed), which typically ranges from 0.9 to 1.1 for most fruits and vegetables.

The package atmosphere evolves dynamically based on the balance between product respiration rate, film permeability characteristics, headspace volume, and temperature. Successful MAP design matches these parameters to achieve target gas concentrations that optimize quality retention for the specific commodity.

## Gas Composition Requirements

Target gas compositions vary significantly among commodity types based on tolerance to low oxygen and elevated carbon dioxide.

**Nitrogen (N₂):** Serves as an inert filler gas to displace oxygen and maintain package integrity against collapse. N₂ concentrations range from 70-99% depending on the balance between O₂ and CO₂ requirements. High nitrogen levels prevent oxidative reactions including browning, rancidity, and color loss.

**Carbon dioxide (CO₂):** Acts as the primary antimicrobial agent by inhibiting bacterial and fungal growth. Effective concentrations range from 5-60% depending on commodity sensitivity. CO₂ dissolves in water and lipids at approximately 1:1 volume ratio at 0°C, potentially causing package collapse. Elevated CO₂ slows respiration by competing with O₂ at cytochrome oxidase sites, but excessive levels (>20% for many commodities) can cause physiological disorders including tissue browning, off-flavors, and accelerated senescence.

**Oxygen (O₂):** Maintained at reduced levels (0.5-10%) to slow aerobic respiration and oxidative degradation while avoiding anaerobic metabolism. Critical minimum O₂ thresholds exist below which fermentative pathways produce ethanol and acetaldehyde, causing off-odors and tissue breakdown. Leafy vegetables require higher minimum O₂ (1-3%) compared to climacteric fruits (0.5-2%).

| Commodity Category | Target O₂ (%) | Target CO₂ (%) | Balance N₂ | Storage Life Extension |
|-------------------|---------------|----------------|------------|----------------------|
| Leafy greens | 1-5 | 5-15 | 80-94 | 2-3x |
| Fresh-cut produce | 2-8 | 5-15 | 77-93 | 1.5-2x |
| Berries | 5-10 | 10-20 | 70-85 | 2-4x |
| Climacteric fruit | 2-5 | 3-10 | 85-95 | 1.5-3x |
| Processed meats | <0.5 | 20-30 | 70-80 | 2-5x |
| Fresh red meat | 60-80 | 20-40 | 0 | 1.5-2x |

## Film Permeability Characteristics

Packaging film selection determines the rate of gas exchange between package interior and external environment. Films exhibit selective permeability to different gases based on solubility and diffusivity within the polymer matrix.

**Permeability coefficient (P):** Quantifies gas transmission through a specific film material, expressed in units of:
P = (cm³·mm) / (m²·day·atm)

**Oxygen transmission rate (OTR):** Critical parameter for MAP design, typically ranging from 500-10,000 cm³/(m²·day·atm) for commodity packaging films at 23°C. Low-density polyethylene (LDPE) exhibits OTR of approximately 7,800, while oriented polypropylene (OPP) shows 2,200, and polyethylene terephthalate (PET) demonstrates 150 at standard conditions.

**Carbon dioxide transmission rate (CTR):** Generally 3-7 times higher than OTR for the same film due to greater CO₂ solubility in polymers. The CTR/OTR ratio affects equilibrium atmosphere composition, with higher ratios favoring CO₂ accumulation.

**Water vapor transmission rate (WVTR):** Controls moisture loss and condensation formation. Films with WVTR of 5-15 g/(m²·day) at 38°C and 90% RH suit most fresh produce applications. Excessive WVTR causes wilting, while insufficient transmission promotes condensation and microbial growth.

**Temperature dependence:** Gas permeability increases exponentially with temperature following Arrhenius relationship. Permeability typically doubles for every 10°C increase, requiring careful film selection based on anticipated storage temperature range.

## Equilibrium Modified Atmosphere (EMA)

Equilibrium atmosphere represents the steady-state gas composition achieved when product respiration rate equals film gas transmission rate. The time to reach equilibrium (typically 6-48 hours) depends on product-to-film-area ratio, initial gas composition, respiration rate, and temperature.

**Passive MAP:** Relies solely on product respiration to consume O₂ and produce CO₂, gradually modifying the atmosphere. Initial packaging in ambient air results in slow equilibrium attainment and potential quality loss during the transition period. This method requires precise matching of film permeability to expected respiration rate.

**Active MAP:** Incorporates gas flushing before sealing to establish target atmosphere immediately. Typical flushing involves evacuating ambient air and replacing with a premixed gas blend (N₂/CO₂/O₂) to achieve 80-99% of target composition before product respiration fine-tunes the final equilibrium. This approach provides immediate preservation benefits and tolerates wider variations in film permeability.

## Commodity-Specific Applications

**Minimally processed vegetables:** Cutting, shredding, and peeling induce wound respiration rates 2-7 times higher than intact produce, requiring films with higher permeability. Typical MAP conditions of 2-5% O₂ and 5-15% CO₂ maintain quality for 7-14 days at 4°C. Lettuce exhibits high sensitivity to low O₂ (<1%) causing russet spotting, while spinach tolerates O₂ as low as 0.5%.

**Whole fresh produce:** Intact fruits and vegetables exhibit lower respiration rates, permitting lower permeability films. Strawberries benefit from 5-10% O₂ and 15-20% CO₂, extending storage to 14 days compared to 5 days in air. Broccoli requires rapid establishment of 1-2% O₂ and 5-10% CO₂ to prevent yellowing and maintain chlorophyll content.

**Fresh meat products:** Red meat packaging often employs high-oxygen MAP (60-80% O₂) with 20-40% CO₂ to maintain bright red oxymyoglobin color while inhibiting bacterial growth. Alternatively, low-oxygen MAP (<0.5% O₂, 20-30% CO₂) in oxygen-barrier films produces purple deoxymyoglobin that blooms to oxymyoglobin upon package opening.

**Bakery products:** Typically packaged in high CO₂ atmospheres (20-60%) with balance N₂ to prevent mold growth without requiring refrigeration. Low oxygen levels prevent oxidative rancidity in high-fat products.

## MAP versus Controlled Atmosphere Storage

MAP and CA storage both manipulate atmospheric composition, but differ fundamentally in application scale and control precision.

**Scale and economics:** CA storage applies to bulk commodities in sealed rooms (200-2,000 m³), while MAP packages individual retail units (0.1-5 L). CA requires substantial capital investment ($200-500/m³) but achieves lowest cost per kilogram for large volumes. MAP incurs higher per-unit costs ($0.05-0.30/package) but eliminates distribution center handling and enables direct retail delivery.

**Atmospheric control:** CA systems actively monitor and control gas concentrations to ±0.5% through scrubbers, generators, and sensors, maintaining precise conditions for months. MAP relies on passive equilibrium with typical variations of ±2-5% and storage duration of days to weeks.

**Temperature management:** CA storage integrates precise temperature control (±0.5°C) with atmospheric management in the same facility. MAP depends on separate cold chain infrastructure, introducing temperature variability that affects film permeability and respiration rates.

**Product flexibility:** CA chambers require homogeneous commodity lots to establish uniform optimal conditions. MAP permits mixing different commodities within the same cold storage space, each in commodity-specific atmospheres.

**Quality outcomes:** CA storage achieves superior long-term preservation (4-12 months) for apples, pears, and other durable commodities. MAP provides adequate short-term protection (1-4 weeks) for fresh-cut, processed, and mixed products unsuitable for bulk CA storage.

## Design Considerations

Successful MAP implementation requires calculating package parameters to achieve target equilibrium atmosphere under expected storage conditions.

**Respiration rate determination:** Measured as mL O₂/(kg·h) at specified temperature, typically provided in commodity storage requirement tables. Respiration increases 2-4 fold per 10°C temperature rise following Q₁₀ temperature coefficient.

**Film area calculation:** Package surface area must provide sufficient gas exchange to balance product respiration at target O₂ concentration. Insufficient area causes anaerobic conditions, while excessive area prevents adequate atmosphere modification.

**Headspace optimization:** Volume ratio of gas to product affects equilibrium time and buffering capacity. Headspace of 20-40% total package volume balances rapid equilibrium attainment against material efficiency.

**Anti-fog coatings:** Essential for maintaining package transparency and preventing moisture accumulation that promotes microbial growth. Hydrophilic coatings spread condensation into thin films rather than droplets, maintaining visibility and reducing localized moisture.

Temperature abuse during distribution represents the primary failure mode for MAP systems, as elevated temperatures simultaneously increase respiration rate and film permeability, often establishing undesired atmospheric compositions. Robust MAP design incorporates safety margins for anticipated temperature excursions within the cold chain.
