---
title: "Leafy"
aliases: ["Leafy"]
weight: 1
---

## Components

- Lettuce 0c 95 100rh 2 3weeks
- Spinach 0c 95 100rh 10 14days
- Cabbage 0c 98 100rh 3 6months
- Kale 0c 95 100rh 2 3weeks
- High Respiration Rate Leafy
- High Moisture Requirement
- Ethylene Sensitivity High
- Top Icing Beneficial
