---
title: "Beverages"
weight: 9
---

Beverage production refrigeration systems serve critical roles in fermentation control, product stabilization, carbonation, and quality preservation across diverse applications from brewery operations to juice processing facilities. Each beverage category imposes distinct thermal control requirements driven by enzymatic activity, microbiological stability, and sensory quality objectives.

## Beer Brewing Refrigeration

Brewing operations demand precise temperature control across multiple process stages, with refrigeration loads varying from mild cooling during fermentation to deep chilling for cold stabilization and packaging.

### Fermentation Temperature Control

Fermentation temperature directly influences yeast metabolism, flavor compound formation, and fermentation kinetics.

**Ale fermentation requirements:**
- Temperature range: 60-72°F (15-22°C)
- Control tolerance: ±2°F (±1°C)
- Heat removal: 15-25 BTU/lb extract fermented
- Peak heat generation: 48-72 hours after pitching
- Cooling method: Glycol jackets or internal coils

**Lager fermentation requirements:**
- Temperature range: 45-55°F (7-13°C)
- Control tolerance: ±1°F (±0.5°C)
- Heat removal: 12-20 BTU/lb extract fermented
- Duration: 7-14 days primary fermentation
- Secondary lagering: 32-38°F (0-3°C) for 2-8 weeks

The exothermic fermentation reaction generates approximately 500-550 BTU per pound of extract converted to alcohol and CO₂. Refrigeration capacity must handle peak heat loads occurring during exponential yeast growth phase.

### Bright Beer Cooling

Post-fermentation cooling stabilizes beer and facilitates protein and polyphenol precipitation.

**Cold stabilization process:**
- Temperature: 28-32°F (-2 to 0°C)
- Duration: 24-72 hours
- Purpose: Prevent chill haze formation
- Cooling rate: Maximum 5°F/hour (3°C/hour) to avoid thermal shock

**Carbonation chilling:**
- Target temperature: 30-34°F (-1 to 1°C)
- CO₂ solubility increases with decreasing temperature
- Inline carbonation requires ±0.5°F control
- Natural carbonation in conditioning tanks at 35-40°F

### Glycol Distribution Systems

Brewery glycol systems typically operate with food-grade propylene glycol solutions serving multiple cooling zones.

| System Component | Operating Temperature | Flow Rate Consideration |
|-----------------|---------------------|------------------------|
| Fermentation jackets | 28-32°F (-2 to 0°C) | 2-4 GPM per BBL capacity |
| Bright tank cooling | 26-30°F (-3 to -1°C) | 3-5 GPM per BBL capacity |
| Heat exchangers | 28-32°F (-2 to 0°C) | Design for 10°F ΔT |
| Glycol storage tank | 26-28°F (-3 to -2°C) | Minimum 30% system volume |

Glycol concentration typically ranges from 25-35% by weight, providing freeze protection to 5°F (-15°C) while maintaining adequate heat transfer properties. Higher concentrations reduce heat transfer efficiency due to increased viscosity and reduced specific heat capacity.

## Wine Production Refrigeration

Wine production refrigeration systems control fermentation temperatures, facilitate cold stabilization, and maintain storage conditions that preserve delicate aromatic compounds.

### Fermentation Cooling

White wine fermentation requires more aggressive cooling than red wine fermentation to preserve volatile aromatics and prevent stuck fermentations.

**White wine fermentation:**
- Temperature range: 50-60°F (10-15°C)
- Control tolerance: ±2°F (±1°C)
- Cooling load: 10-18 BTU/lb sugar fermented
- Duration: 10-30 days depending on style
- Method: Jacketed tanks with glycol or direct expansion

**Red wine fermentation:**
- Temperature range: 70-85°F (21-29°C)
- Control tolerance: ±3°F (±1.5°C)
- Cooling load: 12-20 BTU/lb sugar fermented
- Extended maceration may require cooling
- Peak temperatures during cap management

### Cold Stabilization

Tartrate stabilization prevents crystal formation in bottled wine through controlled precipitation.

**Cold stabilization parameters:**
- Temperature: 25-30°F (-4 to -1°C) for white wines
- Temperature: 30-35°F (-1 to 2°C) for red wines
- Duration: 7-14 days minimum
- Cooling rate: 2-3°F/hour maximum
- Contact time required for crystal nucleation

Potassium bitartrate (cream of tartar) solubility decreases with temperature and alcohol content. Cold stabilization at near-freezing temperatures drives crystallization, removing unstable tartrates before bottling.

### Barrel Room Cooling

Premium wine aging in oak barrels requires precise environmental control to manage evaporation and prevent microbial spoilage.

**Barrel room conditions:**
- Temperature: 55-65°F (13-18°C)
- Relative humidity: 70-80%
- Air changes: 2-4 per hour
- Cooling load: 15-25 BTU/hr·ft² floor area
- Dehumidification required during cooling

## Soft Drink Production

Carbonated soft drink manufacturing involves high-precision cooling for syrup preparation, water treatment, and carbonation processes.

### Syrup Cooling

Concentrated syrups require cooling after heat pasteurization or hot filling operations.

**Syrup cooling requirements:**
- Inlet temperature: 180-200°F (82-93°C) post-pasteurization
- Target temperature: 35-45°F (2-7°C)
- Cooling method: Plate heat exchangers
- Heat load: 150-180 BTU/lb syrup (ΔT dependent)
- Viscosity considerations affect heat transfer

### Carbonation Water Cooling

CO₂ dissolution into water depends strongly on temperature and pressure according to Henry's Law.

| Water Temperature | CO₂ Solubility (volumes) | Required Pressure (psig) |
|------------------|------------------------|------------------------|
| 32°F (0°C) | 4.0 | 60 |
| 35°F (2°C) | 3.8 | 65 |
| 40°F (4°C) | 3.5 | 75 |
| 45°F (7°C) | 3.2 | 85 |

Lower carbonation temperatures reduce required pressures and improve CO₂ absorption rates. Most facilities target 32-38°F (0-3°C) for carbonation water.

**Carbonation system cooling:**
- Water pre-cooling: 32-35°F (0-2°C)
- Carbonator vessel: Insulated, refrigerated
- Inline cooling: After carbonation for temperature consistency
- Control tolerance: ±1°F (±0.5°C)

### Product Cooling for Filling

Filled beverages require cooling to prevent thermal shock to packaging and ensure product quality.

**Filling temperature targets:**
- Glass bottles: 40-50°F (4-10°C)
- PET bottles: 35-45°F (2-7°C)
- Aluminum cans: 35-40°F (2-4°C)
- Temperature uniformity critical for volume accuracy

## Juice Processing Refrigeration

Juice processing refrigeration systems handle fresh juice cooling, concentrate freezing, and cold storage of finished products.

### Flash Cooling

Immediately after extraction or pasteurization, juice requires rapid cooling to preserve flavor, color, and nutritional content.

**Flash cooling parameters:**
- Inlet temperature: 165-185°F (74-85°C) post-pasteurization
- Target temperature: 35-40°F (2-4°C)
- Cooling time: Less than 30 seconds
- Method: Vacuum cooling or plate heat exchangers
- Heat removal: 130-150 BTU/lb juice

Vacuum flash cooling reduces temperature through evaporative cooling under partial vacuum (28-29 in Hg), removing 1-3% water while rapidly cooling product. This method minimizes thermal degradation of heat-sensitive compounds.

### Cold Storage Requirements

Different juice products require specific storage temperatures based on acidity, sugar content, and microbial stability.

| Juice Type | Storage Temperature | Expected Shelf Life | Special Considerations |
|-----------|--------------------|--------------------|----------------------|
| Fresh orange juice | 32-35°F (0-2°C) | 14-21 days | Monitor pulp settling |
| Fresh apple juice | 32-38°F (0-3°C) | 10-14 days | Prevent browning |
| Grape juice | 32-40°F (0-4°C) | 30-60 days | Tartrate precipitation possible |
| Vegetable juices | 35-40°F (2-4°C) | 7-14 days | Higher pH requires colder temps |
| Concentrate (frozen) | -10 to 0°F (-23 to -18°C) | 12-24 months | Prevent freezer burn |

### Concentrate Freezing

Juice concentrates produced through evaporation require freezing for long-term storage and distribution.

**Freezing system design:**
- Initial freezing: -20 to -10°F (-29 to -23°C)
- Storage temperature: -10 to 0°F (-23 to -18°C)
- Freezing rate: Fast freezing prevents large ice crystals
- Product forms: Drums, bag-in-box, or bulk tankers
- Defrost cycles required for evaporator coils

Blast freezers or spiral freezers handle packaged concentrate cooling from 35-40°F to below 0°F within 2-4 hours. Refrigeration capacity must account for product sensible heat, latent heat of fusion, and packaging thermal mass.

## Refrigeration System Design Considerations

### Load Calculations

Beverage facility refrigeration loads comprise process cooling, product sensible and latent heat, and environmental losses.

**Total refrigeration load components:**

Q_total = Q_process + Q_product + Q_transmission + Q_infiltration + Q_equipment

Where:
- Q_process = fermentation heat, mixing heat, pump work
- Q_product = sensible cooling + latent heat (freezing)
- Q_transmission = wall, floor, ceiling heat gain
- Q_infiltration = door openings, air leakage
- Q_equipment = motors, lights, personnel

**Diversity factors:**
- Multiple fermenters: 0.7-0.85 (not all at peak simultaneously)
- Packaging lines: 0.8-0.9 (scheduled production)
- Cold storage: 1.0 (continuous load)

### Refrigerant Selection

Beverage facilities require refrigerants compatible with food safety standards and capable of low-temperature operation.

**Common refrigerant applications:**
- Ammonia (R-717): Large industrial systems, central plants
- R-404A/R-449A: Medium temperature applications, replacing R-22
- R-134a: Higher temperature processes, close proximity to products
- CO₂ (R-744): Cascade systems for ultra-low temperatures
- Glycol secondary loops: Indirect cooling for safety

Ammonia systems require physical separation from production areas per food safety regulations. Secondary glycol loops provide isolation while maintaining efficiency.

### Heat Recovery Opportunities

Beverage production generates substantial waste heat suitable for recovery.

**Heat recovery applications:**
- Hot water generation from compressor heat rejection
- Pasteurization water preheating
- Bottle washing water heating
- Facility space heating (winter months)
- CIP (clean-in-place) water heating

Heat recovery from ammonia or glycol systems can offset 40-60% of facility hot water heating loads. Plate heat exchangers transfer heat from refrigeration condensers to water storage tanks.

## Sanitation and CIP Integration

Beverage refrigeration systems must accommodate cleaning cycles without compromising temperature control.

**CIP considerations:**
- Glycol-wetted surfaces: Food-grade glycol required
- Tank jackets: Design for CIP solution circulation
- Heat exchangers: Removable plates or cleanable design
- Temperature maintenance: During and after cleaning
- Bacteria control: Glycol biocides, UV treatment

Cleaning cycles temporarily interrupt cooling, requiring thermal mass or backup cooling capacity to maintain product temperatures during 1-2 hour CIP sequences.

## Control and Monitoring

Advanced beverage facilities employ integrated control systems linking refrigeration with process monitoring.

**Control system integration:**
- Temperature monitoring: All fermentation and storage vessels
- Glycol flow control: Modulating valves on individual zones
- Compressor staging: Match capacity to varying loads
- Alarm systems: Temperature deviations, equipment failures
- Data logging: Regulatory compliance, quality assurance

Modern systems use distributed control with local PLCs communicating to central SCADA platforms, enabling remote monitoring and predictive maintenance scheduling based on performance trending.
