---
title: "Butter Production"
aliases: ["Butter Production"]
weight: 3
---

Butter production requires precise temperature control throughout the manufacturing process, from cream separation and aging to churning and packaging. The refrigeration system must maintain specific temperature ranges at each stage while managing substantial heat loads from mechanical agitation and phase transformations during fat crystallization.

## Cream Preparation and Aging

Raw cream separation occurs at 30-40°C to optimize fat globule migration, but immediate cooling to aging temperatures is essential for product quality and safety.

**Cream Aging Requirements:**

| Process Stage | Temperature Range | Hold Time | Refrigeration Load |
|---------------|------------------|-----------|-------------------|
| Fresh cream cooling | 4-7°C | Immediate | 150-200 kW per 10,000 kg/h |
| Sweet cream aging | 4-7°C | 12-24 hours | 80-120 kW per 10,000 kg |
| Cultured cream aging | 10-15°C | 12-16 hours | 60-90 kW per 10,000 kg |
| Pre-churning tempering | 8-15°C | 2-4 hours | 40-60 kW per 10,000 kg |

The aging refrigeration system uses plate heat exchangers with glycol or ammonia refrigerant. Chilled water systems at 2-4°C provide indirect cooling through jacketed aging tanks. Temperature uniformity within ±0.5°C prevents fat destabilization and ensures consistent crystallization patterns.

## Churning Temperature Control

Churning converts cream to butter through mechanical agitation that disrupts the fat globule membrane. Temperature profoundly affects churning time, butter yield, and final texture characteristics.

**Optimal Churning Temperatures:**

| Cream Type | Fat Content | Churning Temperature | Churning Time | Target Yield |
|------------|-------------|---------------------|---------------|--------------|
| Sweet cream | 30-35% | 8-12°C | 35-45 minutes | 22-24% |
| Sweet cream | 35-40% | 10-14°C | 30-40 minutes | 24-26% |
| Cultured cream | 30-35% | 10-13°C | 40-50 minutes | 21-23% |
| Cultured cream | 35-40% | 12-15°C | 35-45 minutes | 23-25% |

The churning cylinder generates 80-150 kW of mechanical heat per 5,000 kg batch. Jacketed chillers maintain cream temperature by circulating glycol at -2 to 0°C through the churn walls. Without active cooling, cream temperature rises 3-5°C during churning, producing soft butter with excessive moisture retention.

**Churn Cooling System Design:**

- Jacket flow rate: 15-25 L/min per m² of churn surface
- Glycol supply temperature: -2 to 0°C
- Jacket pressure: 200-300 kPa
- Heat transfer coefficient: 400-600 W/m²·K
- Temperature control tolerance: ±0.3°C

## Butter Working and Forming

After churning, butter undergoes working to distribute moisture uniformly and achieve desired plasticity. This mechanical process generates additional heat requiring removal.

| Working Stage | Temperature | Heat Generation | Cooling Requirement |
|---------------|-------------|-----------------|---------------------|
| Initial working | 12-15°C | 40-60 kW per 1,000 kg/h | Jacketed working cylinder |
| Moisture incorporation | 10-14°C | 30-50 kW per 1,000 kg/h | Plate cooler pre-chill |
| Final working | 10-13°C | 35-55 kW per 1,000 kg/h | Continuous jacket cooling |
| Forming/extrusion | 8-12°C | 20-30 kW per 1,000 kg/h | Air blast cooling |

Continuous buttermakers combine churning, washing, and working in a single enclosed system with integrated refrigeration. These systems use scraped-surface heat exchangers to remove 150-250 kW while maintaining butter at 10-13°C throughout processing.

## Post-Production Cooling

Freshly worked butter at 12-15°C requires rapid cooling to storage temperature to halt biochemical activity and establish firm texture.

**Cooling Methods and Specifications:**

| Cooling Method | Initial Temperature | Final Temperature | Cooling Time | Capacity |
|----------------|--------------------|--------------------|--------------|----------|
| Blast freezer | 12-15°C | 4-6°C | 30-45 minutes | 2,000 kg/h |
| Cold room staging | 12-15°C | 6-8°C | 2-4 hours | 5,000 kg/h |
| Spiral cooling tunnel | 12-15°C | 4-6°C | 45-60 minutes | 3,000 kg/h |
| Plate freezer (bulk) | 12-15°C | -2 to 0°C | 60-90 minutes | 1,500 kg/h |

Blast freezers operate at -5 to -2°C with air velocity of 3-5 m/s. The high velocity prevents surface moisture migration while achieving a cooling rate of 0.15-0.20°C/min. Slower cooling allows fat crystals to reorganize, improving spreadability.

## Butter Storage Requirements

Storage temperature determines shelf life, texture stability, and flavor development. Different butter types require specific storage conditions.

| Butter Type | Storage Temperature | Maximum Relative Humidity | Shelf Life | Special Requirements |
|-------------|--------------------|-----------------------------|------------|----------------------|
| Unsalted butter | -18 to -23°C | 75-85% | 12-18 months | Oxygen-barrier packaging |
| Salted butter | -15 to -20°C | 75-85% | 18-24 months | Salt distribution monitoring |
| Cultured butter | -18 to -23°C | 75-85% | 9-12 months | Flavor compound protection |
| Bulk butter (food service) | 2-4°C | 75-85% | 3-6 months | High turnover required |

Long-term frozen storage at -23°C preserves butter quality by preventing lipid oxidation and minimizing fat crystal growth. Storage rooms maintain temperature uniformity within ±1°C through multiple evaporators with staged defrost cycles. Air circulation at 0.2-0.4 m/s prevents temperature stratification without causing surface dehydration.

## Refrigeration Load Calculations

Total refrigeration load for butter production facilities includes process cooling, product cooling, and environmental control.

**Load Components (per 10,000 kg daily production):**

| Load Source | Heat Load | Percentage of Total |
|-------------|-----------|---------------------|
| Cream cooling (40°C to 7°C) | 380 kW | 28% |
| Churning heat removal | 240 kW | 18% |
| Butter working cooling | 180 kW | 13% |
| Product cooling to storage | 320 kW | 24% |
| Refrigerated storage | 150 kW | 11% |
| Processing room cooling | 80 kW | 6% |
| **Total refrigeration load** | **1,350 kW** | **100%** |

These loads assume continuous operation with staggered batch cycles. Peak demand occurs when cream cooling, churning, and product cooling operations overlap, requiring 1,500-1,700 kW installed capacity with diversity factor of 0.80-0.85.

## Refrigerant Selection and System Design

Ammonia (R-717) dominates industrial butter production due to excellent thermodynamic properties and food safety compatibility. The system typically operates at two temperature levels.

**Two-Stage Ammonia System:**

- High stage: -10 to -5°C evaporating temperature for process cooling
- Low stage: -35 to -30°C evaporating temperature for blast freezing
- Condensing temperature: 30-35°C with evaporative condenser
- Economizer integration: 8-12% capacity improvement
- Liquid overfeed ratio: 3-4:1 for process heat exchangers

Plate heat exchangers provide indirect cooling using 30% propylene glycol secondary fluid at -2 to 2°C for process equipment. This approach eliminates ammonia exposure in production areas while maintaining efficient heat transfer.

## CIP Integration and Hygiene

Butter production equipment requires daily cleaning-in-place (CIP) with hot caustic and acid solutions. The refrigeration system must accommodate thermal cycling without compromising performance.

**CIP Thermal Cycles:**

1. Pre-rinse: 35-40°C water flush
2. Caustic wash: 75-85°C, 1.5-2.0% NaOH solution
3. Intermediate rinse: 40-45°C water
4. Acid wash: 65-75°C, 0.5-1.0% nitric acid
5. Final rinse: 20-25°C water
6. Cool-down: Return to operating temperature in 30-45 minutes

Plate heat exchangers and jacketed vessels must withstand thermal shock from 85°C to 4°C. Stainless steel construction (316L minimum) with thermal expansion joints prevents stress cracking. Post-CIP cool-down requires 200-300 kW temporary refrigeration load.

## Energy Recovery Opportunities

Butter production generates waste heat recoverable for facility heating, cleaning water preheating, and cream pasteurization.

| Heat Source | Temperature | Recovery Potential | Application |
|-------------|-------------|-------------------|-------------|
| Ammonia condenser | 35-40°C | 400-500 kW | CIP water preheat to 35°C |
| Churn jacket return | 8-12°C | 80-120 kW | Incoming cream tempering |
| Compressor oil cooling | 45-50°C | 60-80 kW | Space heating (winter) |
| Working cylinder return | 10-14°C | 60-90 kW | Packaging area cooling offset |

Heat recovery systems improve overall plant efficiency by 12-18%, reducing annual energy costs by $85,000-$120,000 for medium-scale operations (10,000 kg/day production).

## Quality Control Temperature Monitoring

Continuous temperature monitoring at critical control points ensures product safety and quality compliance with dairy regulations.

**Critical Monitoring Points:**

- Cream receiving and separation: ±0.5°C accuracy
- Aging tank temperature: ±0.3°C accuracy with 5-minute logging
- Churn jacket supply/return: ±0.5°C accuracy with trend analysis
- Product cooling conveyor: Multi-point IR scanning ±0.5°C
- Storage room temperature: ±0.5°C with independent verification
- Glycol system supply: ±0.3°C accuracy for process consistency

HACCP compliance requires automated temperature recording with alarm notification when parameters deviate beyond acceptable ranges. Data logging systems archive temperature records for regulatory inspection and process optimization analysis.
