---
title: "Milk Processing"
aliases: ["Milk Processing"]
description: "Refrigeration systems for milk processing including raw milk receiving and cooling, pasteurization heat exchange, storage tank temperature control, and cold chain management with specifications for dairy plant cooling loads."
weight: 1
---

Milk processing refrigeration maintains precise temperature control throughout the receiving, pasteurization, storage, and distribution phases. Raw milk arrives at dairy processing facilities at 4-10°C and requires immediate cooling to 1-4°C within 2 hours of receipt to inhibit bacterial growth and preserve milk quality before processing operations begin.

## Raw Milk Receiving and Cooling

Raw milk delivered from farms undergoes immediate cooling at the receiving dock to arrest microbial activity and enzymatic degradation. The refrigeration system must handle variable loads as milk tanker trucks arrive throughout the day with product temperatures ranging from 4°C to 10°C depending on farm cooling efficiency and transport duration.

| Parameter | Value | Notes |
|-----------|-------|-------|
| Arrival temperature | 4-10°C | Farm-cooled milk |
| Target storage temperature | 1-4°C | Pre-pasteurization holding |
| Cooling time requirement | ≤2 hours | From arrival to target |
| Plate heat exchanger approach | 1-2°C | Chilled water side |
| Raw milk storage duration | 24-72 hours | Before processing |
| Bacterial doubling time at 4°C | 35 hours | Quality preservation |
| Bacterial doubling time at 10°C | 5 hours | Rapid degradation |

Plate heat exchangers provide efficient cooling with chilled water at -1°C to 1°C circulating on the secondary side. The system design accounts for peak receiving periods when multiple tankers discharge simultaneously, requiring refrigeration capacity 2-3 times the average hourly load.

Raw milk silos maintain 1-4°C using glycol jacket cooling or internal plate coils. Tank agitators operate intermittently to prevent cream separation and maintain uniform temperature throughout the storage volume. Temperature sensors at multiple tank levels provide feedback to the refrigeration control system.

## Pasteurization Heat Exchange

Pasteurization systems employ multi-stage plate heat exchangers with regeneration sections that recover heat from hot pasteurized milk to preheat incoming raw milk. The refrigeration system cools pasteurized milk from pasteurization temperature (typically 72°C for HTST or 138°C for UHT) down to 4°C before filling or storage.

| Process Stage | Temperature | Heat Load | Cooling Medium |
|---------------|-------------|-----------|----------------|
| Raw milk feed | 4°C | - | - |
| Regeneration preheat | 60-65°C | Recovered | Hot milk |
| Pasteurization | 72°C (HTST) | External heat | Steam/hot water |
| Post-pasteurization | 72°C | - | - |
| Regeneration cooling | 12-15°C | Recovered | Cold milk |
| Final cooling stage 1 | 4-6°C | 60-80 kW per 10,000 L/h | Chilled water |
| Final cooling stage 2 | 1-4°C | 20-30 kW per 10,000 L/h | Glycol solution |

Regeneration efficiency typically reaches 90-95%, reducing the refrigeration load by recovering sensible heat from the hot pasteurized milk stream. The cooling system operates continuously during production shifts, with glycol temperatures maintained at -2°C to -1°C to provide sufficient temperature differential for rapid cooling without freezing the milk.

Two-stage cooling separates the load between chilled water (cooling from 15°C to 6°C) and glycol solution (cooling from 6°C to 4°C). This arrangement improves refrigeration efficiency by operating the chiller at higher evaporating temperatures for the bulk of the sensible heat removal.

## Pasteurized Milk Storage Tanks

Pasteurized milk storage requires precise temperature control at 1-4°C to maintain product quality and prevent bacterial regrowth after the pasteurization kill step. Storage tanks use jacketed cooling with glycol solution or direct expansion refrigerant circuits to maintain uniform temperatures.

| Tank Type | Capacity Range | Cooling Method | Control Strategy |
|-----------|----------------|----------------|------------------|
| Jacketed silo tanks | 10,000-100,000 L | Glycol circulation | Modulating valve |
| Direct expansion tanks | 500-5,000 L | R-404A / R-448A | Capacity control |
| Plate coil tanks | 5,000-50,000 L | Glycol circulation | On-off control |
| Instantaneous cooling | In-line flow | Plate heat exchanger | Flow proportional |

Jacketed silos circulate -2°C glycol through the tank jacket at flow rates sufficient to remove heat infiltration through tank walls plus heat generated by agitator motors. A 50,000-liter silo with R-3.5 insulation in a 20°C room requires approximately 1.5-2.0 kW continuous cooling capacity to maintain 4°C milk temperature.

Temperature stratification prevention requires gentle agitation or recirculation to maintain uniform product temperature without incorporating air or damaging milk fat globules. Top-entry agitators operate at 20-40 rpm with intermittent cycling (15 minutes on, 30 minutes off) to minimize heat generation while preventing cream separation.

## Processing Equipment Cooling Loads

Dairy processing equipment generates significant heat loads requiring dedicated refrigeration capacity beyond the direct product cooling requirements. Separator motors, homogenizer pumps, and packaging equipment contribute to the total facility cooling demand.

| Equipment Type | Unit Capacity | Heat Release | Cooling Requirement |
|----------------|---------------|--------------|---------------------|
| Cream separator | 10,000 L/h | 15-20 kW | Cooling water jacket |
| Homogenizer pump | 10,000 L/h | 25-35 kW | Product cooling downstream |
| Filling machine | 12,000 units/h | 10-15 kW | Area cooling |
| CIP system | 5,000 L | 5-8 kW | Temperature recovery |
| Compressed air | 100 cfm | 18-22 kW | Aftercooler |

Homogenizers generate substantial heat through pressure energy dissipation as milk passes through the homogenizing valve at 2,000-2,500 psi (140-175 bar). The resulting temperature rise of 10-15°C requires additional cooling capacity in the post-pasteurization cooling section to bring product back to 4°C storage temperature.

## Chilled Water and Glycol Systems

Centralized chilled water and glycol distribution systems serve multiple cooling loads throughout the dairy processing plant. Chilled water at 1-2°C supplies the first stage of product cooling, while glycol solution at -2°C to -1°C provides final cooling and storage tank temperature maintenance.

| System Parameter | Chilled Water | Glycol Solution | Design Basis |
|------------------|---------------|-----------------|--------------|
| Supply temperature | 1-2°C | -2 to -1°C | Process requirement |
| Return temperature | 8-10°C | 4-6°C | Plate HX performance |
| Flow rate | 20-30 L/min per kW | 15-25 L/min per kW | ΔT = 6-8°C |
| Pump head | 30-50 m | 40-60 m | Distribution piping |
| System pressure | 3-5 bar | 3-5 bar | Closed loop |
| Glycol concentration | - | 25-30% propylene | -5°C freeze protection |

Propylene glycol serves as the secondary refrigerant in dairy applications due to food-safety considerations. A 28% propylene glycol solution provides freeze protection to -5°C with a density of 1.024 kg/L and specific heat of 3.9 kJ/kg·K at 0°C.

Multiple chillers operate in lead-lag configuration with capacity staging to match varying production loads throughout the day. Base load chillers run continuously during production shifts while trim chillers cycle on during peak receiving or pasteurization operations.

## Temperature Control and Monitoring

Automated temperature monitoring systems track product temperatures at critical control points throughout the milk processing operation. Regulatory compliance requires continuous recording of pasteurization temperatures and cooling rates with alarm systems for deviations.

| Monitoring Point | Temperature Range | Alarm Setpoint | Recording Interval |
|------------------|-------------------|----------------|--------------------|
| Raw milk receiving | 4-10°C | >10°C | 1 minute |
| Raw milk storage | 1-4°C | >4°C | 5 minutes |
| Pasteurization inlet | 60-65°C | <60°C | Continuous |
| Pasteurization hold | 72.0-72.5°C | <71.7°C | Continuous |
| Post-pasteurization | 1-4°C | >4°C | 1 minute |
| Finished product storage | 1-4°C | >4°C | 5 minutes |
| Distribution loading | 1-6°C | >6°C | At loading |

RTD (resistance temperature detector) sensors provide accurate temperature measurement with ±0.1°C precision at critical pasteurization control points. Storage tanks use thermistor sensors with ±0.5°C accuracy sufficient for monitoring purposes. All temperature sensors require calibration verification every 6 months against NIST-traceable reference standards.

Flow diversion valves automatically redirect milk flow if pasteurization temperature falls below the regulatory minimum, preventing unpasteurized product from entering the storage system. The refrigeration system must have sufficient capacity to cool diverted product during extended pasteurization upsets without exceeding storage tank temperature limits.

## Cold Chain Management

Maintaining the cold chain from processing through distribution preserves milk quality and extends shelf life. Temperature excursions during storage, loading, and transport accelerate bacterial growth and reduce product shelf life exponentially.

| Process Stage | Target Temperature | Maximum Duration | Quality Impact |
|---------------|-------------------|------------------|----------------|
| Post-pasteurization | 1-4°C | Immediate | Critical control point |
| Finished product storage | 1-4°C | 2-14 days | Shelf life determination |
| Loading dock holding | 2-6°C | <30 minutes | Minimize exposure |
| Transport to distribution | 2-6°C | 2-12 hours | Refrigerated truck |
| Retail storage | 1-4°C | 5-10 days | Consumer quality |
| Consumer refrigerator | <4°C | 3-7 days | Post-opening degradation |

Processing facilities employ dedicated loading docks with refrigerated holding areas maintained at 4°C to prevent temperature rise during truck loading operations. Insulated dock seals minimize ambient air infiltration during door opening cycles when forklifts transfer product pallets to refrigerated trailers.

Finished product storage coolers operate at 2-4°C with multiple evaporators providing uniform air distribution and minimal temperature variation throughout the storage volume. High-velocity ceiling-mounted unit coolers with wide air throw patterns prevent dead spots where product temperatures drift above setpoint.

## Refrigeration System Design Criteria

Milk processing refrigeration systems require careful load analysis accounting for simultaneous receiving, pasteurization, and storage cooling demands. Design capacity must accommodate peak production periods plus safety factor for ambient condition variations and equipment degradation over time.

| Design Parameter | Basis | Safety Factor | Notes |
|------------------|-------|---------------|-------|
| Product cooling load | Maximum throughput | 1.15 | Peak production rate |
| Storage heat infiltration | All tanks | 1.10 | Ambient at design condition |
| Equipment heat release | Simultaneous operation | 1.00 | Actual motor loads |
| Pipe heat gain | Exposed piping | 1.10 | Worst-case routing |
| CIP system load | Average demand | 1.00 | Diversified with production |
| Total installed capacity | Sum of loads | 1.20 | System redundancy |

Ammonia refrigeration systems dominate large dairy processing facilities due to high efficiency, low refrigerant cost, and established safety protocols. Smaller operations may use HFC or HFO refrigerants in packaged chiller systems with remote condensers or evaporative condensers for heat rejection.

Two-stage ammonia systems with intermediate pressure vessels operate at -10°C evaporating temperature for glycol cooling and -2°C for chilled water production. Screw compressors provide efficient capacity modulation through slide valve control, matching refrigeration output to varying process loads without excessive cycling.

## Energy Efficiency Considerations

Refrigeration energy consumption represents 30-40% of total dairy processing plant energy costs, making efficiency optimization critical for operating cost reduction. Heat recovery from refrigeration condensers supplies hot water for CIP (clean-in-place) operations, reducing both refrigeration heat rejection load and boiler fuel consumption.

| Efficiency Measure | Energy Savings | Implementation Cost | Payback Period |
|--------------------|----------------|---------------------|----------------|
| Condenser heat recovery | 15-25% | High | 2-4 years |
| Variable speed compressors | 10-20% | Medium | 2-3 years |
| Evaporative condensers | 10-15% | Low | 1-2 years |
| Floating head pressure | 5-10% | Low | <1 year |
| Improved insulation | 5-8% | Medium | 3-5 years |
| Pasteurizer regeneration | 85-95% heat recovery | High | 1-2 years |

Floating head pressure control reduces condensing temperature during cool ambient conditions, lowering compressor power consumption proportionally. A 5°C reduction in condensing temperature typically decreases compressor power by 8-12% depending on system configuration and refrigerant type.

Variable frequency drives on glycol circulation pumps reduce pumping energy during partial load conditions when fewer heat exchangers operate simultaneously. Pump speed modulation maintains minimum flow velocity through plate heat exchangers while reducing pressure drop and pump power consumption during low-demand periods.
