---
title: "Lemon and Lime Cold Storage Systems"
aliases: ["Lemon and Lime Cold Storage Systems"]
description: "HVAC design criteria for lemon and lime refrigerated storage facilities including chilling injury prevention, degreening room design, ethylene management, and humidity control systems for extended shelf life"
weight: 3
---

## Overview of Lemon and Lime Refrigeration Requirements

Lemons and limes present unique challenges for cold storage facility design due to their high sensitivity to chilling injury and specific post-harvest conditioning requirements. Unlike most citrus fruits, both lemons and limes require carefully controlled temperature and humidity conditions that balance decay prevention against physiological damage from cold exposure.

The HVAC system must maintain precise environmental control throughout multiple storage phases including curing, degreening, and long-term cold storage. Temperature uniformity within ±0.5°C is critical to prevent localized chilling injury while ensuring adequate cooling to suppress fungal decay and water loss.

## Storage Temperature Specifications

### Lemon Storage Parameters

Lemons demonstrate significant cultivar variation in optimal storage temperature, with most commercial varieties requiring temperatures between 10-13°C (50-55°F). Storage below 10°C induces chilling injury manifested as oil gland breakdown, membrane staining, and increased susceptibility to decay organisms.

**Optimal Temperature Ranges by Variety:**

| Variety | Storage Temperature | Maximum Duration | Chilling Threshold |
|---------|---------------------|------------------|-------------------|
| Eureka | 10-13°C (50-55°F) | 1-6 months | <10°C (<50°F) |
| Lisbon | 10-13°C (50-55°F) | 1-6 months | <10°C (<50°F) |
| Meyer | 8-10°C (46-50°F) | 2-3 months | <8°C (<46°F) |
| Villafranca | 11-13°C (52-55°F) | 3-4 months | <11°C (<52°F) |

Storage life varies significantly with temperature. At 10°C, properly handled lemons can maintain market quality for 4-6 months. Elevating storage temperature to 13°C reduces storage life to 1-2 months but eliminates chilling injury risk for sensitive lots.

### Lime Storage Parameters

Limes exhibit even greater chilling sensitivity than lemons, with damage occurring at temperatures below 9°C (48°F). Persian (Tahiti) limes, the dominant commercial variety, require storage at 9-10°C (48-50°F) for maximum shelf life without physiological damage.

**Lime Storage Temperature Effects:**

| Storage Temperature | Storage Life | Physiological Response |
|---------------------|--------------|------------------------|
| 7-8°C (45-46°F) | 3-4 weeks | Severe chilling injury, pitting |
| 9-10°C (48-50°F) | 6-8 weeks | Optimal, minimal injury |
| 12-15°C (54-59°F) | 2-3 weeks | Accelerated senescence, yellowing |
| >15°C (>59°F) | 1-2 weeks | Rapid decay, water loss |

Key limes demonstrate higher cold tolerance and can be stored at 8-10°C, while Mexican limes require minimum temperatures of 10°C to prevent pitting and rind breakdown.

## Chilling Injury Mechanisms and Prevention

### Physiological Damage Progression

Chilling injury in lemons and limes results from membrane phase transition disruption when temperatures fall below the critical threshold. This triggers a cascade of cellular damage:

1. **Initial Phase (24-72 hours):** Membrane lipid crystallization disrupts cellular compartmentalization
2. **Development Phase (3-7 days):** Oil gland breakdown releases essential oils into rind tissues
3. **Visible Symptoms (7-14 days):** Surface pitting, membrane staining, brown discoloration appears
4. **Secondary Damage (14+ days):** Weakened tissues become susceptible to fungal penetration and decay

Unlike freezing injury, chilling damage is reversible in early stages if fruit is warmed to non-chilling temperatures within 48-72 hours of exposure.

### HVAC Design for Chilling Injury Prevention

**Temperature Control Strategies:**

- Install high-precision refrigeration controls maintaining ±0.3°C setpoint accuracy
- Deploy multiple temperature sensors per storage zone (minimum 1 per 200 m² floor area)
- Utilize modulating capacity control rather than on-off cycling to minimize temperature fluctuations
- Design for rapid defrost cycles (<15 minutes) to limit temperature excursions during defrost
- Implement supply air temperature reset based on product load and ambient conditions

**Air Distribution Considerations:**

Supply air temperature should not exceed 3°C differential below room setpoint to prevent localized cold spots. For a 11°C storage room, maximum supply air temperature differential is 8°C, requiring careful evaporator selection and airflow design.

Minimum air velocity across stacked product should be 0.15-0.25 m/s to ensure adequate heat transfer while avoiding excessive moisture removal. High-inertia product stacks require 24-48 hours to reach thermal equilibrium with room conditions.

## Humidity Control Systems

### Critical Humidity Range

Lemons and limes require relative humidity of 85-95% to minimize water loss while preventing condensation on fruit surfaces that promotes fungal growth. The narrow acceptable humidity band necessitates active humidity control rather than passive maintenance.

**Water Loss Rates by Humidity Level:**

| Relative Humidity | Water Loss Rate | Market Impact |
|-------------------|-----------------|---------------|
| 75-80% | 0.8-1.2% per week | Severe shrivel, weight loss |
| 85-90% | 0.3-0.5% per week | Acceptable for long storage |
| 90-95% | 0.1-0.3% per week | Optimal, minimal quality loss |
| >95% | 0.05-0.1% per week | Condensation risk, decay |

A 5% weight loss is considered the maximum acceptable before visible shriveling impacts marketability. At 85% RH and 11°C, this limit is reached in approximately 10-12 weeks.

### Humidity Control Implementation

**Evaporator Design Parameters:**

- Select evaporators with low ΔT (temperature differential) of 2-4°C to minimize dehumidification
- Specify fin spacing of 6-8 mm minimum to reduce ice buildup and defrost frequency
- Design for air-side surface area 40-60% larger than conventional medium-temperature applications
- Install evaporator fan VFDs to modulate airflow and control relative humidity

**Supplemental Humidification:**

High-pressure fog systems (70-100 bar) producing 5-10 micron droplets provide effective humidification without wetting fruit surfaces. Fog injection should occur in supply air ductwork 3-5 meters upstream of distribution points to ensure complete evaporation before air contacts product.

Ultrasonic humidification systems offer energy-efficient alternatives for smaller facilities, producing 1-3 micron droplets at power consumption of 30-40 W per kg/hour water output.

## Degreening Room Design

### Physiological Basis of Degreening

Commercially harvested lemons often retain green chlorophyll pigments that consumers associate with immaturity. Ethylene exposure at controlled temperature and humidity induces chlorophyll degradation while promoting carotenoid development, producing the characteristic yellow color.

Degreening occurs optimally at 20-24°C (68-75°F) with 90-95% relative humidity and 1-10 ppm ethylene concentration. The process requires 24-72 hours depending on initial fruit color and maturity.

### HVAC System Configuration

**Temperature Control:**

Degreening rooms require heating capacity of 100-150 W/m² floor area to maintain 20-24°C when ambient temperatures fall below 15°C. Cooling capacity of 200-300 W/m² is necessary in warm climates to remove respiratory heat and maintain setpoint.

**Airflow Requirements:**

Uniform ethylene distribution requires minimum air circulation rate of 20-30 air changes per hour. Supply air should be distributed through perforated ductwork or textile diffusers to ensure even ethylene concentration throughout the room volume.

Calculate required airflow:

Q = (Room Volume × ACH) / 60

For a 500 m³ degreening room at 25 ACH:
Q = (500 m³ × 25) / 60 = 208 m³/min = 12,500 m³/hr

**Ethylene Injection System:**

- Install catalytic ethylene generators producing 99.5% pure ethylene from ethanol
- Specify injection flow controllers maintaining 1-5 ppm concentration
- Deploy multiple injection points (1 per 100-150 m³) for uniform distribution
- Install ethylene sensors with 0-50 ppm range and ±0.5 ppm accuracy

**Humidity Management:**

High-pressure fog systems or steam injection maintain 90-95% RH during degreening. Condensate must be prevented on fruit surfaces through adequate air circulation and supply air temperature control. Maintain supply air temperature within 1-2°C of room setpoint.

## Curing Process Integration

### Post-Harvest Curing Requirements

Freshly harvested lemons benefit from a curing period at 12-15°C (54-59°F) and 85-90% RH for 7-14 days before cold storage. Curing allows superficial mechanical injuries to suberize, reducing water loss and decay organism entry points.

**Curing Room Load Calculations:**

Respiratory heat production during curing ranges from 15-25 mW/kg depending on fruit maturity and temperature. For a 20,000 kg load:

Q_respiratory = 20,000 kg × 20 mW/kg = 400 W

Field heat removal may require 10-15 times this cooling capacity during initial pulldown if fruit enters at ambient temperature of 25-30°C.

### Airflow and Air Distribution

Curing rooms require 30-50 air changes per hour to remove ethylene and carbon dioxide produced by respiration while maintaining humidity. Inadequate ventilation allows ethylene accumulation above 0.5 ppm, accelerating senescence and reducing subsequent storage life.

## Fungal Decay Control Strategies

### Temperature-Dependent Decay Organisms

Primary decay organisms affecting stored lemons and limes include:

- **Penicillium digitatum (green mold):** Growth optimum 20-24°C, active >5°C
- **Penicillium italicum (blue mold):** Growth optimum 20-25°C, active >5°C
- **Geotrichum candidum (sour rot):** Growth optimum 24-28°C, active >10°C
- **Phytophthora citrophthora (brown rot):** Growth optimum 24-28°C, active >15°C

Storage at 10-13°C significantly reduces but does not eliminate fungal growth. Penicillium species remain active at these temperatures with generation times of 48-72 hours versus 12-18 hours at 20°C.

### Integrated HVAC and Chemical Control

Post-harvest fungicide application (imazalil, thiabendazole) provides primary decay control, while HVAC systems create environmental conditions minimizing fungal proliferation:

- Maintain storage temperature at lower end of acceptable range (10-11°C for lemons)
- Control relative humidity at 85-90% rather than 90-95% to reduce surface moisture
- Ensure air circulation prevents stagnant zones where humidity can exceed 95%
- Implement rapid cooling to reduce time spent at temperatures favorable for decay organisms

## Ethylene Management in Long-Term Storage

### Ethylene Production and Effects

Lemons and limes are moderate ethylene producers, generating 0.1-0.5 µL/kg·hr at 10-13°C. In sealed storage rooms, ethylene can accumulate to 5-10 ppm within 2-3 weeks, accelerating senescence, promoting peel senescence, and reducing storage life by 30-50%.

**Ethylene Threshold Effects:**

| Ethylene Concentration | Physiological Response | Storage Life Impact |
|------------------------|------------------------|---------------------|
| <0.1 ppm | Minimal acceleration | Negligible |
| 0.1-1.0 ppm | Moderate senescence | 10-20% reduction |
| 1-5 ppm | Accelerated aging, rind breakdown | 30-40% reduction |
| >5 ppm | Rapid senescence, oil gland failure | 50-70% reduction |

### Ventilation Requirements

Ethylene control requires continuous fresh air introduction at 5-10 air changes per day (0.2-0.4 ACH). For a 1000 m³ storage room:

Q_ventilation = 1000 m³ × 0.3 ACH = 300 m³/hr = 5 m³/min

This ventilation rate balances ethylene removal against refrigeration energy consumption and humidity control challenges. Heat recovery from exhaust air recovers 50-70% of cooling energy in well-designed systems.

### Catalytic Ethylene Scrubbing

For sealed or controlled atmosphere storage, catalytic oxidation systems convert ethylene to carbon dioxide and water at 180-200°C catalyst temperature. Systems consume 0.1-0.2 kW per 100 m³ room volume and reduce ethylene to <0.05 ppm.

Alternative potassium permanganate adsorption systems operate at ambient temperature but require monthly regeneration or replacement and have higher ongoing costs.

## Refrigeration System Design Considerations

### Capacity Sizing

Total refrigeration load combines product cooling, respiratory heat, infiltration, transmission, and equipment heat:

**Load Components (per 100 m² storage area):**

- Product pulldown: 2-4 kW (depends on loading rate)
- Respiratory heat: 0.3-0.5 kW (at 10-13°C)
- Transmission gain: 1.5-2.5 kW (R-30 insulation, 30°C ambient)
- Infiltration: 1-2 kW (depends on door traffic)
- Fan and lighting: 0.5-1 kW
- Safety factor: 15-20%

Total installed capacity typically ranges from 70-100 W/m² for continuously loaded facilities.

### Refrigerant Selection

Medium-temperature applications at 10-13°C storage with evaporator temperatures of 2-8°C are well-suited to:

- **R-404A / R-448A:** Conventional medium-temp applications, COP 2.5-3.0
- **R-134a / R-513A:** Lower GWP alternatives, COP 2.3-2.8
- **R-744 (CO₂):** Transcritical systems, COP 2.0-2.5 (climate dependent)
- **Ammonia (R-717):** Industrial facilities, COP 3.0-3.5, superior efficiency

The relatively warm evaporator temperature provides favorable operating conditions for all refrigerants, with coefficient of performance 15-25% higher than typical medium-temperature applications at -5°C evaporator temperature.

## Quality Monitoring and Control

### Critical Control Points

Implement continuous monitoring of:

- Storage room air temperature (±0.1°C accuracy, 1-minute intervals)
- Product core temperature (representative samples, hourly logging)
- Relative humidity (±2% accuracy, 5-minute intervals)
- Ethylene concentration (weekly manual or continuous automated)
- Door open time and infiltration events
- Defrost frequency and duration

Automated alerts trigger when parameters exceed acceptable ranges, enabling rapid intervention before product quality degradation occurs.

### Storage Life Prediction

Storage life depends on pre-storage handling, cultivar, maturity, and environmental control precision:

**Expected Storage Duration:**

| Temperature | RH Control | Ethylene Mgmt | Expected Life | Quality at End |
|-------------|-----------|---------------|---------------|----------------|
| 10°C | 85-90% | <0.1 ppm | 5-6 months | Excellent |
| 11°C | 85-90% | <0.1 ppm | 4-5 months | Excellent |
| 13°C | 85-90% | <0.1 ppm | 2-3 months | Good |
| 10°C | 80-85% | 1-5 ppm | 3-4 months | Fair-Good |
| 13°C | 80-85% | 1-5 ppm | 1-2 months | Fair |

Precise environmental control extends marketable storage life by 50-100% compared to conventional cold storage with wide temperature and humidity fluctuations.
