---
title: "UL and FM Listings for HVAC Equipment"
description: "Comprehensive guide to UL and FM Global certifications for HVAC equipment including fire, electrical, and structural standards with approval requirements."
date: 2025-01-05
keywords:
  - UL certification
  - FM approval
  - HVAC equipment testing
  - fire-rated equipment
  - electrical safety standards
  - FM Global
  - UL standards
  - equipment listings
weight: 3
---

## Overview

UL (Underwriters Laboratories) and FM Global represent the two primary independent testing organizations providing product certifications for HVAC equipment in North America. These listings verify that equipment meets specific safety, performance, and reliability standards through rigorous testing protocols. Building codes, insurance requirements, and project specifications frequently mandate these certifications.

## UL Certification Program

UL develops safety standards and conducts testing to verify compliance with those standards. The UL Mark on HVAC equipment indicates the product has been evaluated against applicable safety requirements.

### Key UL Standards for HVAC Equipment

| Standard | Application | Scope |
|----------|-------------|-------|
| UL 1995 | Heating and Cooling Equipment | Packaged air conditioners, heat pumps, furnaces |
| UL 1812 | Ducted Heat Recovery Ventilators | Energy recovery equipment |
| UL 412 | Refrigeration Unit Coolers | Commercial refrigeration equipment |
| UL 563 | Ice Makers | Ice production equipment |
| UL 1995 | Heating and Cooling Equipment | RTUs, split systems, fan coils |
| UL 1240 | Electric Commercial Cooking Appliances | Kitchen makeup air considerations |

### UL Testing Categories

**Electrical Safety**
UL evaluates electrical components, wiring, grounding, and protection against electric shock. Testing verifies proper insulation, adequate spacing between live parts, and appropriate overcurrent protection. Equipment must withstand dielectric voltage tests and demonstrate safe operation under abnormal conditions.

**Fire Hazard Assessment**
Testing examines ignition sources, flame propagation, and temperature limits of materials. UL subjects equipment to abnormal operation scenarios including blocked airflow, thermostat failure, and refrigerant leakage to ensure fire safety margins.

**Mechanical Hazards**
Sharp edges, rotating components, and high-pressure refrigerant circuits undergo evaluation for injury prevention. Guards, enclosures, and warning labels must meet specific requirements.

**Performance Verification**
While primarily safety-focused, UL testing includes operational verification to ensure equipment functions as intended without creating hazardous conditions.

## FM Global Approval

FM Global (formerly Factory Mutual) provides certification with emphasis on property loss prevention. FM Approvals particularly focus on equipment reliability, fire protection, and natural hazard resistance.

### FM Approval Process

**Testing Requirements**
FM conducts comprehensive evaluation beyond basic safety. Testing includes extended duration runs, environmental conditioning, and failure mode analysis. Equipment must demonstrate predictable, safe failure modes.

**Installation Standards**
FM Approval includes specific installation requirements. Data sheets detail clearances, mounting methods, and system integration guidelines necessary to maintain approval validity.

**Quality Assurance**
FM requires ongoing quality control audits of manufacturing facilities. Random samples from production undergo periodic retesting to verify continued compliance.

## Comparison of UL and FM Certifications

| Aspect | UL Listing | FM Approval |
|--------|-----------|-------------|
| Primary Focus | Life safety, electrical safety | Property protection, reliability |
| Testing Duration | Standard test protocols | Extended duration testing |
| Installation Requirements | General per code | Specific FM guidelines |
| Insurance Recognition | Universal | Strong insurance industry preference |
| Manufacturing Oversight | Periodic audits | Continuous quality monitoring |
| Documentation | UL File Number | FM Approval Guide listing |

## Fire-Rated Equipment Certifications

### UL Fire Ratings

**UL 555 - Fire Dampers**
Fire dampers installed in duct penetrations through fire-rated assemblies must carry UL 555 listing. Ratings specify temperature rating (165°F, 212°F, 286°F) and closure method (static or dynamic).

**UL 555S - Smoke Dampers**
Smoke dampers preventing smoke migration require UL 555S listing. Testing evaluates leakage rates and operational reliability under elevated temperatures.

**UL 2043 - Plenum-Rated Equipment**
Equipment installed in air-handling plenums must meet UL 2043 flame spread and smoke generation limits. This applies to fan coil units, terminal units, and controls located in ceiling plenums.

### FM Approval for Fire Protection

FM 4430 provides approval standards for heat and smoke vents. FM 4990 addresses rooftop equipment including screening, mounting, and fire exposure resistance. FM-approved equipment often receives favorable consideration for insurance underwriting.

## Structural and Seismic Certifications

**UL 2430 - Dynamic Evaluation**
This standard addresses seismic and wind resistance for HVAC equipment. Testing simulates earthquake motion and wind loads to verify structural integrity and continued operation.

**FM Loss Prevention Data Sheets**
Data Sheet 1-28 specifies wind resistance requirements for rooftop equipment. FM testing validates manufacturer claims for wind speed ratings and requires specific anchorage details.

## Electrical Certifications

### UL 508A - Industrial Control Panels

Control panels for HVAC systems require UL 508A listing when sold as complete assemblies. This covers short-circuit current ratings, wire sizing, and component coordination.

### UL 1741 - Distributed Energy Resources

Grid-connected HVAC equipment including photovoltaic-powered systems and battery-backed chillers must meet UL 1741 interconnection requirements.

## Specification and Procurement

**Project Specifications**
Design documents should clearly state required certifications. Specify "UL Listed" or "FM Approved" along with relevant standard numbers. Generic language like "listed by approved testing agency" creates ambiguity.

**Submittal Requirements**
Equipment submittals must include certification documentation. UL File Numbers enable verification through the UL Product iQ database. FM Approval Guide listings confirm specific model coverage.

**Code Compliance**
International Building Code (IBC) and International Mechanical Code (IMC) require listed equipment for most applications. Authority Having Jurisdiction (AHJ) may mandate specific certifications based on local amendments.

## Maintaining Certification Validity

Field modifications void certifications unless performed under listed field modification kits. Unauthorized alterations eliminate the legal protection afforded by product listings. Maintenance procedures must not compromise certified configurations.

Factory-authorized service parts maintain certification compliance. Substituting non-listed components, even if functionally equivalent, invalidates the equipment listing.

## Conclusion

UL and FM certifications provide independent verification of HVAC equipment safety, performance, and reliability. UL focuses primarily on life safety and electrical safety, while FM emphasizes property protection and loss prevention. Both organizations maintain rigorous testing protocols and manufacturing oversight. Proper specification of required certifications and verification of compliance through submittal review ensures code compliance and risk mitigation for building owners.
