---
title: "Grease Removal Systems for School Kitchen Exhaust"
aliases: ["Grease Removal Systems for School Kitchen Exhaust"]
description: "Technical guide to grease extraction, filtration technologies, NFPA 96 compliance, and fire protection for school cafeteria commercial kitchen exhaust systems."
keywords: ["grease removal systems", "school kitchen exhaust", "NFPA 96 compliance", "baffle filters", "grease extraction", "fire suppression systems", "UL 1046 filters", "grease duct cleaning", "commercial kitchen filtration", "Type I hood filters"]
tags: ["grease removal systems", "school kitchen exhaust", "NFPA 96 compliance", "baffle filters", "grease extraction", "fire suppression systems", "UL 1046 filters", "grease duct cleaning", "commercial kitchen filtration", "Type I hood filters"]
weight: 3
---

Grease removal systems in school cafeteria kitchens protect building safety, prevent fire hazards, and maintain exhaust system efficiency. NFPA 96 Standard for Ventilation Control and Fire Protection of Commercial Cooking Operations mandates specific grease extraction requirements for Type I hood systems serving grease-producing cooking equipment. The selection of filtration technology, maintenance protocols, and fire protection integration directly impacts system compliance and operational safety.

## NFPA 96 Grease Removal Requirements

NFPA 96 establishes minimum performance criteria for grease extraction devices installed in commercial kitchen exhaust systems. All Type I hoods must incorporate listed grease filters or extractors that capture grease-laden particulate before vapors enter the exhaust duct.

### Mandatory Compliance Elements

**UL Listing Requirements**: Install only UL 1046 listed grease filters designed and tested for commercial cooking exhaust applications. Residential-grade filters lack the structural integrity and extraction efficiency required for commercial operations.

**Minimum Capture Efficiency**: Grease filters must demonstrate adequate capture efficiency to prevent excessive grease accumulation in exhaust ductwork. While NFPA 96 does not specify exact efficiency percentages, the standard requires filters to reduce grease loading sufficiently to maintain safe duct conditions between cleanings.

**Drainage Provisions**: All grease filters must incorporate drainage channels directing captured grease to collection gutters. The gutter system must drain by gravity to an external collection container accessible for regular emptying without disassembling the hood.

**Access and Removal**: Filters must be readily removable without tools for cleaning and maintenance. The design must prevent filter reinstallation in incorrect orientations that could compromise drainage or capture efficiency.

**Clearances**: Maintain minimum 18-inch clearance between the cooking surface and the bottom of grease filters to prevent grease ignition during normal cooking operations. This distance may increase to 24-36 inches for charbroilers and other high-heat appliances.

### Inspection and Cleaning Frequency

NFPA 96 specifies inspection intervals based on cooking volume and grease production. School cafeterias typically fall into the "monthly" inspection category, though high-volume operations may require more frequent assessment.

| System Type | Inspection Frequency | Typical School Application |
|-------------|---------------------|---------------------------|
| High-volume frying, charbroiling | Monthly | Large secondary schools (1000+ students) |
| Moderate volume, standard cooking | Quarterly | Medium schools (500-999 students) |
| Low volume, light cooking | Semi-annually | Elementary schools, satellite kitchens |

Ductwork cleaning becomes necessary when grease accumulation exceeds requirements. The authority having jurisdiction determines acceptable limits, but deposits typically should not exceed 0.070 inches (approximately 1/16 inch) in systems serving solid fuel cooking or 0.125 inches in systems serving other cooking equipment.

## Grease Filter Technologies

Multiple filter technologies exist for commercial kitchen applications, each with distinct capture mechanisms, efficiency levels, and maintenance requirements. School cafeterias must balance initial cost against long-term operational expenses and fire safety performance.

### Baffle Filters

Baffle filters represent the most common grease extraction technology in educational facilities due to low cost, durability, and proven performance. The filter creates a tortuous path forcing grease-laden vapors through multiple direction changes. Grease droplets impact baffle surfaces, coalesce, and drain to collection gutters.

**Construction**: Overlapping baffles arranged at angles ranging from 45 to 60 degrees create the extraction pathway. Typical filter depth ranges from 1.5 to 2 inches with baffle spacing of 0.375 to 0.625 inches.

**Materials**: Type 304 or 430 stainless steel provides corrosion resistance and structural integrity. Heavier gauge materials (18-20 gauge) offer superior durability for institutional applications with frequent handling during cleaning.

**Extraction Efficiency**: Properly designed baffle filters achieve 60-85% grease capture efficiency depending on face velocity and baffle geometry. Efficiency decreases significantly above 400 fpm face velocity as airflow momentum overcomes inertial separation.

**Pressure Drop**: Clean baffle filters typically exhibit 0.20-0.35 inches water gauge pressure drop at 350 fpm face velocity. Pressure drop increases as grease accumulates, potentially reaching 0.50-0.75 inches when cleaning becomes necessary.

**Advantages**: Lowest first cost, no moving parts, dishwasher safe, universal application across all cooking types.

**Limitations**: Moderate efficiency requires more frequent duct cleaning than higher-efficiency alternatives. Grease drainage relies on proper installation angle (typically 45 degrees from vertical).

### Multi-Cyclonic Filters

Multi-cyclonic extractors use centrifugal force to separate grease droplets from the airstream. The incoming air enters tangentially into cylindrical chambers where rotational motion throws grease to the chamber walls for collection and drainage.

**Extraction Efficiency**: Advanced cyclonic designs achieve 85-95% capture efficiency across typical face velocities. The centrifugal separation mechanism maintains consistent performance across varying airflow conditions.

**Pressure Drop**: Cyclonic filters generate higher pressure drop than baffle designs, typically 0.40-0.60 inches water gauge at standard face velocities. The increased resistance requires fan selection accounting for higher static pressure.

**Maintenance**: Cyclonic chambers require periodic disassembly and cleaning. The more complex geometry compared to baffle filters increases cleaning labor but extends intervals between duct maintenance.

**Applications**: Best suited for high-volume cooking operations where reduced duct cleaning frequency justifies higher equipment cost. Less common in school cafeterias except large secondary schools with extensive food service programs.

### Filter Comparison Matrix

| Filter Type | Capture Efficiency | Initial Cost | Pressure Drop (clean) | Maintenance Frequency | Typical School Application |
|-------------|-------------------|--------------|----------------------|----------------------|---------------------------|
| Baffle (standard) | 60-70% | Low ($50-100/filter) | 0.20-0.30 "WG | Weekly-Monthly | Elementary, small secondary |
| Baffle (high-efficiency) | 75-85% | Medium ($100-150/filter) | 0.30-0.40 "WG | Bi-weekly-Monthly | Medium-large secondary |
| Multi-cyclonic | 85-95% | High ($300-500/filter) | 0.40-0.60 "WG | Monthly-Quarterly | Large comprehensive high schools |
| Disposable | 40-60% | Very Low ($10-25/filter) | 0.15-0.25 "WG | Replace weekly | Not recommended for schools |

## Hood Design Integration

Grease filter performance depends on proper integration with the exhaust hood geometry and airflow patterns. Filter sizing must accommodate total exhaust airflow while maintaining acceptable face velocities.

### Filter Sizing Calculations

Determine required filter area based on total exhaust airflow and maximum face velocity:

**Filter Area = Total Exhaust Airflow (cfm) ÷ Maximum Face Velocity (fpm)**

**Example Calculation**:
- Type I hood: 12 feet linear canopy
- Exhaust rate: 300 cfm per linear foot
- Total exhaust: 12 ft × 300 cfm/ft = 3,600 cfm
- Maximum face velocity: 350 fpm
- Required filter area: 3,600 cfm ÷ 350 fpm = 10.3 ft²

Specify filters providing at least 10.3 ft² total face area. Standard 16" × 20" baffle filters provide 2.22 ft² each, requiring minimum five filters (11.1 ft² total).

### Face Velocity Optimization

Filter face velocity critically impacts extraction efficiency and pressure drop. Excessive velocities reduce grease capture as momentum forces overcome inertial separation, while insufficient velocities may allow grease to settle on filter surfaces rather than drain properly.

**Recommended Face Velocity Ranges**:
- Baffle filters: 250-400 fpm (optimal 300-350 fpm)
- Cyclonic filters: 300-500 fpm (optimal 350-400 fpm)
- Mesh filters: 200-300 fpm (not recommended for school applications)

Calculate actual face velocity by dividing total airflow by installed filter area. Verify face velocity remains within manufacturer specifications across all operating conditions.

### Filter Slot Configuration

Arrange filter slots to provide even distribution across the hood face. Typical configurations include:

**Continuous slot**: Single-width slot across entire hood length accommodates standard filter sizes with uniform face velocity distribution. Requires structural supports at maximum 24-inch intervals to prevent deflection.

**Multiple rows**: Two or three rows of filters increase total area while maintaining manageable individual filter sizes. Stagger joints between rows to prevent grease bypass.

**End panels**: Install solid panels at hood ends beyond the cooking equipment footprint. Filters located outside the cooking area capture minimal grease and reduce overall efficiency.

## Grease Collection and Disposal

Captured grease must drain continuously from filters to external collection vessels. Improper drainage creates fire hazards and reduces extraction efficiency as filters become saturated.

### Gutter Design Requirements

**Slope**: Grease gutters require minimum 2% slope (1/4 inch per foot) toward the drain point. Insufficient slope allows grease accumulation rather than continuous drainage.

**Capacity**: Size gutters to accommodate peak grease flow without overflow. Minimum 3-inch wide, 1.5-inch deep gutters suit most school kitchen applications.

**Materials**: Type 304 stainless steel gutters provide corrosion resistance and cleanability. Continuous welded construction eliminates joints where grease could accumulate.

**Drainage Points**: Locate drainage connections at low points in the gutter system. Provide removable grease collection containers holding minimum one week's grease production between emptying.

### Grease Container Requirements

External grease containers must meet fire code requirements for flammable liquid storage:

- Minimum 1-quart capacity per linear foot of hood
- UL-listed for grease collection service
- Self-closing lids preventing fire propagation
- Non-combustible construction (typically stainless steel)
- Accessible location for routine emptying without entering hood plenum

Empty grease containers when two-thirds full or weekly, whichever occurs first. Dispose of waste grease through approved rendering services or waste cooking oil recycling programs.

## Fire Suppression System Integration

UL 300 wet chemical fire suppression systems protect commercial cooking operations from grease fires. The suppression system must integrate with exhaust hood grease filters through coordinated design and testing.

### Nozzle Placement Requirements

Position suppression system discharge nozzles to cover the cooking surface, hood interior, and grease filter array. NFPA 96 and manufacturer listings specify minimum and maximum coverage zones for each nozzle type.

**Filter Coverage**: Install nozzles providing complete overlapping coverage of all grease filters. Typical spacing ranges from 5 to 8 feet between nozzles depending on the specific listing. Coverage must extend to filter edges preventing fire propagation behind filter banks.

**Plenum Protection**: Protect the hood plenum space behind grease filters with dedicated nozzles covering the transition to exhaust ductwork. This zone accumulates grease despite filter presence and requires protection.

### Detection System Integration

Automatic detection typically uses fusible links rated 350-500°F installed in the hood plenum and above each cooking appliance. Link spacing must conform to UL 300 listing requirements, typically maximum 12 feet apart.

**Filter Compatibility**: Grease filter design must not obstruct heat detection or suppress activation of fusible links. Maintain minimum clearances between filters and detection devices per manufacturer specifications.

### System Testing Protocol

UL 300 systems require semi-annual inspection and testing by qualified personnel. The inspection must verify:

- All fusible links intact and properly rated
- Nozzles clear of grease accumulation
- Manual pull stations accessible and functional
- Agent storage container pressure within specifications
- Gas and electric appliance shutdown interlocks operational
- Exhaust fan shutdown functions properly

Test system activation annually using fusible link simulators or manual pull stations to verify complete operation including appliance shutdown and fan deactivation.

## Duct Access and Cleaning

Exhaust ductwork requires periodic cleaning to remove grease accumulation despite filter presence. NFPA 96 mandates accessible duct design facilitating cleaning without duct disassembly.

### Access Panel Requirements

Install UL 1978 listed access panels at maximum 12-foot intervals in horizontal duct runs and at each change of direction exceeding 45 degrees. Vertical duct runs require access panels at maximum 20-foot intervals.

**Panel Specifications**:
- Minimum 12" × 12" opening for access in ducts up to 24" diameter
- Minimum 18" × 18" opening for larger ducts
- Gasketed construction maintaining duct integrity
- Tool-free removal for emergency access during fire events

### Cleaning Methods

Professional duct cleaning employs several techniques depending on duct configuration and grease loading:

**Hand scraping**: Manual removal of grease deposits using scrapers and brushes. Most thorough method but labor intensive. Required in ducts too small for automated equipment.

**Pressure washing**: Hot water or steam pressure washing removes grease through mechanical and thermal action. Requires proper drainage provisions and water containment.

**Combination approach**: Initial hand scraping of heavy deposits followed by pressure washing for final cleaning. Provides balance of thoroughness and efficiency.

All cleaning methods must remove grease to bare metal surfaces. Merely reducing deposit thickness without complete removal provides inadequate fire protection.

### Cleaning Documentation

Maintain records of all exhaust system cleaning including:

- Date of service
- Company and technician performing work
- Extent of ductwork cleaned
- Grease deposit thickness before cleaning
- Photographic documentation of pre-cleaning and post-cleaning conditions
- Any deficiencies identified requiring correction

Provide copies to the fire marshal and facilities management. Many jurisdictions require annual submission of cleaning records demonstrating code compliance.

## Maintenance Programs for School Kitchens

Educational facilities require structured maintenance programs ensuring consistent grease removal system performance throughout the academic year.

### Filter Cleaning Schedule

**Daily tasks**:
- Inspect grease collection containers, empty if necessary
- Wipe visible grease from filter faces and hood surfaces
- Verify proper drainage from filters to gutters

**Weekly tasks** (during school term):
- Remove and clean all grease filters in commercial dishwasher
- Inspect filter condition for damage or excessive wear
- Clean grease gutters and drainage paths
- Verify fire suppression system manual pull stations accessible

**Monthly tasks**:
- Deep clean hood interior and plenum
- Inspect filter gaskets and seals
- Test fire suppression system gas/electric shutoff interlocks
- Review grease accumulation in accessible duct sections

**Quarterly tasks**:
- Professional exhaust system inspection
- Duct grease thickness measurement
- Fire suppression system professional service
- Review and update maintenance documentation

### Summer Deep Cleaning

Use the summer break for comprehensive maintenance:

- Complete exhaust duct cleaning from hood to discharge
- Pressure wash and degrease all hood surfaces
- Replace worn filters and damaged components
- Test entire fire suppression system including agent discharge (per service schedule)
- Repaint or refinish hood interior surfaces as needed

This annual deep maintenance ensures systems return to service in optimal condition for the new academic year.

## Energy and Operational Efficiency

While grease removal focuses primarily on safety, proper filter selection and maintenance impacts energy consumption and operational costs.

### Pressure Drop Management

Filter pressure drop directly affects exhaust fan energy consumption. A 0.25-inch water gauge pressure drop increase across filters requires approximately 10-15% more fan power to maintain design airflow.

**Cleaning triggers**: Establish filter cleaning intervals based on pressure drop increase rather than solely calendar schedules. Replace or clean filters when pressure drop exceeds 150% of clean filter values.

**Filter selection**: High-efficiency filters with moderate pressure drop provide better life-cycle costs than low-cost filters requiring more frequent duct cleaning. Calculate total annual costs including filter purchase, cleaning labor, duct maintenance, and fan energy consumption.

### Airflow Verification

Periodically verify exhaust airflow rates meet design specifications. Grease accumulation in ductwork and deteriorating fan performance gradually reduce exhaust capacity, potentially compromising vapor capture.

Use hood face velocity measurements or duct traverse measurements to verify airflow. Consult NFPA 96 Annex B for approved measurement methods specific to grease exhaust systems.

Grease removal systems protect school cafeteria kitchens from fire hazards while maintaining healthy air quality. Proper filter selection, rigorous maintenance programs, and integrated fire suppression ensure compliant, safe operations supporting educational nutrition programs. Adherence to NFPA 96 requirements combined with proactive maintenance prevents incidents while optimizing system performance and longevity.
