---
title: "Farm Crops Processing HVAC Systems"
description: "Comprehensive guide to HVAC systems for post-harvest crop handling including potato storage, onion curing, vegetable cooling, and controlled atmosphere applications. Technical specifications and design principles."
keywords: ["farm crops processing HVAC", "potato storage temperature", "onion curing ventilation", "vegetable cooling systems", "post-harvest handling", "controlled atmosphere storage", "crop ventilation design", "agricultural HVAC", "produce storage climate control"]
weight: 20
---

## Overview of Post-Harvest Climate Control

Post-harvest HVAC systems for farm crops processing maintain precise environmental conditions to extend storage life, prevent spoilage, and preserve product quality. These specialized systems control temperature, humidity, airflow, and atmospheric composition to slow respiration rates, inhibit pathogen growth, and minimize moisture loss across diverse crop types.

The fundamental principle governing crop storage is the relationship between respiration rate and temperature. For every 10°C increase in storage temperature, respiration rate approximately doubles, consuming sugars and accelerating deterioration. Proper HVAC design creates optimal environments specific to each crop's physiological requirements.

## Potato Storage Systems

### Temperature and Humidity Requirements

Potato storage facilities require precise temperature control matched to intended end use:

| Storage Purpose | Temperature Range | Relative Humidity | Storage Duration |
|----------------|-------------------|-------------------|------------------|
| Seed potatoes | 38-40°F (3-4°C) | 95-98% | 6-9 months |
| Processing potatoes | 45-50°F (7-10°C) | 90-95% | 6-10 months |
| Fresh market | 40-45°F (4-7°C) | 95-98% | 4-8 months |
| Chipstock | 48-55°F (9-13°C) | 90-95% | 4-6 months |

High humidity prevents weight loss through moisture evaporation while temperatures below 38°F cause cold-induced sweetening (starch conversion to sugar). Processing potatoes stored too cold develop unacceptable dark colors during frying due to reducing sugar accumulation.

### Ventilation Design Principles

Potato storage ventilation systems deliver conditioned air through underfloor plenums or ducts at 10-20 CFM per ton of stored product. Airflow must achieve uniform distribution to prevent hot spots where condensation and disease proliferate.

Key design elements include:

- **Perforated floors or ducts** spaced 4-8 feet apart with 3/8 to 1/2 inch diameter holes
- **Air velocity through pile** maintained at 20-40 feet per minute to ensure uniform temperature
- **Recirculation capability** to mix internal air with minimal outside air during holding periods
- **Humidification systems** using atomizing nozzles or evaporative media to maintain target RH
- **Temperature sensors** distributed throughout the pile at multiple depths for monitoring

Initial cooling requires maximum airflow with outside air until the pile reaches target temperature, typically requiring 2-4 weeks. Subsequently, minimal ventilation maintains conditions while preventing CO2 accumulation above 5000 ppm.

## Onion Curing and Storage

### Curing Phase Requirements

Onion curing dries the outer scales and neck tissue to prevent disease entry and extend storage life. Optimal curing conditions are:

- **Temperature**: 80-95°F (27-35°C)
- **Airflow**: 50-75 CFM per ton
- **Relative humidity**: 60-70% initially, decreasing to 50-60%
- **Duration**: 2-4 weeks depending on initial moisture content

Forced-air ventilation systems deliver warm, dry air through the bulb mass. In humid climates, supplemental heating raises air temperature to reduce relative humidity and accelerate drying. Natural air systems utilizing ambient conditions work effectively in arid regions.

### Long-Term Storage Environment

After curing, onions require cool, dry conditions:

- **Temperature**: 32-35°F (0-2°C) for long storage; 35-40°F (2-4°C) for medium storage
- **Relative humidity**: 65-70%
- **Airflow**: 10-15 CFM per ton for maintenance ventilation

Continuous low-volume airflow prevents moisture accumulation and maintains uniform temperature. Storage duration ranges from 1-8 months depending on variety and storage conditions.

## Vegetable Cooling Systems

### Rapid Cooling Requirements

Immediate post-harvest cooling removes field heat to slow respiration and moisture loss. Cooling methods selection depends on product characteristics:

**Forced-Air Cooling**: Pulls refrigerated air through stacked produce containers at 100-200 CFM per ton. Achieves seven-eighths cooling time (to within 1/8 of final temperature) in 1-4 hours for most vegetables. Requires tight stacking patterns with ventilated containers to direct airflow through product rather than around it.

**Hydrocooling**: Showers or immerses produce in chilled water (32-50°F). Cooling rate depends on water temperature and flow velocity. Achieves seven-eighths cooling in 10-30 minutes. Suitable for products tolerating wetting (carrots, celery, sweet corn) but not for moisture-sensitive crops.

**Vacuum Cooling**: Reduces chamber pressure to 4-5 mm Hg, causing water evaporation and rapid cooling. Effective for high surface area products (lettuce, spinach, celery). Achieves seven-eighths cooling in 20-30 minutes but causes 2-4% weight loss from moisture evaporation.

### Refrigerated Storage Conditions

Post-cooling storage requirements vary by crop sensitivity to chilling injury:

| Crop Category | Temperature | Relative Humidity | Key Considerations |
|--------------|-------------|-------------------|-------------------|
| Leafy greens | 32°F (0°C) | 95-100% | Prevent wilting; ice contact safe |
| Root vegetables | 32°F (0°C) | 95-98% | High humidity critical |
| Tomatoes (ripe) | 45-50°F (7-10°C) | 90-95% | Chilling injury below 50°F |
| Peppers | 45-50°F (7-10°C) | 90-95% | Ethylene sensitive |
| Cucumbers | 50-55°F (10-13°C) | 95% | Severe chilling injury below 50°F |

Storage rooms require refrigeration capacity calculated from respiration heat, infiltration loads, and conduction through walls. Total cooling load typically ranges from 4000-8000 BTU/hr per ton of stored product depending on crop type and facility design.

## Controlled Atmosphere Storage

### Gas Composition Control

Controlled atmosphere (CA) storage reduces oxygen and elevates carbon dioxide levels to suppress respiration and extend storage life beyond conventional refrigeration. Target atmospheres vary by crop:

- **Apples**: 1-3% O2, 1-5% CO2 at 32-38°F
- **Pears**: 1-3% O2, 0-5% CO2 at 29-31°F
- **Cabbage**: 2.5-5% O2, 3-6% CO2 at 32°F
- **Kiwifruit**: 1-2% O2, 3-5% CO2 at 32°F

CA rooms require gas-tight construction (maximum leakage rate 2-3% room volume per day) and atmosphere management equipment:

- **Nitrogen generators** using pressure swing adsorption or membrane separation to reduce oxygen
- **Carbon dioxide scrubbers** containing activated carbon or hydrated lime to remove excess CO2
- **Ethylene scrubbers** using catalytic oxidation or potassium permanganate for ethylene-sensitive crops
- **Gas analyzers** monitoring O2, CO2, and ethylene concentrations continuously

### Airflow and Distribution

CA storage requires uniform atmosphere distribution throughout the product mass. Circulation fans operate continuously at 1-3 air changes per minute to prevent stratification and maintain uniform gas concentrations. Fan selection must minimize heat generation in the sealed environment.

Proper CA management extends storage life 2-4 times beyond conventional refrigeration for responsive crops. Initial atmosphere establishment requires 7-14 days with controlled oxygen depletion to prevent anaerobic fermentation damage.

## Agricultural Standards and Guidelines

Design and operation of crop storage facilities reference multiple agricultural engineering standards:

- **ASABE EP285.8**: Design criteria for ventilation systems in post-harvest storage structures
- **ASABE D272.3**: Air delivery and distribution systems for agricultural products
- **USDA Agricultural Handbook 66**: Commercial storage requirements for fruits and vegetables
- **ASHRAE Applications Handbook Chapter 24**: Environmental control for agricultural facilities

Compliance with these standards ensures proper system capacity, distribution uniformity, and control precision necessary for optimal crop preservation and minimal post-harvest losses.
