---
title: "Organic Materials Climate Control"
description: "Environmental control systems for organic artifact preservation including wood, paper, textiles, and leather. HVAC design strategies for managing humidity-sensitive materials and preventing biological degradation."
weight: 2
---

Organic materials constitute the majority of museum, archive, and library collections. These materials respond hygroscopically to environmental conditions, absorbing and desorbing moisture in response to relative humidity changes. The dimensional changes, mechanical stresses, and chemical reactions resulting from environmental fluctuations drive the fundamental requirements for HVAC systems serving organic collections.

## Hygroscopic Behavior and Dimensional Stability

Organic materials contain hydroxyl groups that form hydrogen bonds with water molecules. As relative humidity changes, materials absorb or release moisture until reaching equilibrium with ambient conditions. This sorption process causes dimensional changes, with expansion occurring during moisture uptake and contraction during drying. The magnitude of dimensional change varies by material type and grain direction.

Wood exhibits anisotropic expansion, with tangential swelling 5-10%, radial swelling 3-5%, and longitudinal change <0.5% for typical 10% moisture content increase. Paper shows 0.1-0.4% dimensional change per 10% RH change depending on fiber type and sizing. Textiles respond with 1-4% dimensional change depending on fiber composition. These differential movements in composite objects (painted wood panels, bound books, upholstered furniture) generate internal stresses leading to structural failure when environmental fluctuations exceed material tolerance.

## Target Environmental Specifications

ASHRAE Guidelines for Museums and Archives establish environmental parameters balancing preservation needs against energy consumption and occupant comfort:

| Material Category | Temperature | RH Range | RH Setpoint | Fluctuation Limit |
|------------------|-------------|----------|-------------|------------------|
| General Collections | 15-25°C | 40-60% | 50% | ±5% daily, ±10% seasonal |
| Chemically Stable | 10-30°C | 25-75% | 50% | ±10% short-term |
| High Value/Damage-Prone | 15-25°C | 45-55% | 50% | ±5% short-term |
| Cold Storage (Film/Photo) | -5 to 10°C | 30-50% | 35% | ±5% |

The shift from historically stringent specifications (21±1°C, 50±2% RH) to broader allowable ranges reflects research demonstrating that fluctuation rates and magnitude cause more damage than absolute setpoint values. Modern preservation standards emphasize stability over precision.

## Material-Specific Considerations

**Wood and Wood Composites**: Furniture, decorative arts, and structural elements respond slowly to environmental changes due to mass and surface coating barriers. HVAC systems should avoid rapid RH changes (>5% per day) that exceed material response rates. Seasonal drift between 40-60% RH is acceptable if changes occur gradually. Painted wood panels require special attention, as paint and ground layers exhibit different hygroscopic responses than wood substrates, creating shear stresses at interfaces.

**Paper and Parchment**: Archival paper shows reasonable stability across 30-60% RH range when fluctuations remain gradual. Parchment exhibits extreme sensitivity to RH, with collagen fibers showing 30-40% dimensional change across the full RH range. Illuminated manuscripts on parchment require tighter control (±5% RH) to prevent cockling. Acidic paper undergoes accelerated hydrolytic degradation at elevated temperature and humidity, making cold storage (12-15°C, 30-40% RH) optimal for long-term preservation.

**Textiles**: Natural fiber textiles (cotton, linen, silk, wool) require 45-55% RH to maintain fiber flexibility while preventing biological growth. Lower humidity causes fiber embrittlement; higher humidity supports mold growth above 65% RH. Historic textiles with metal threads face conflicting requirements, as organic fibers prefer moderate humidity while metal components require low humidity. Compromise conditions of 40-45% RH represent optimal balance.

**Leather and Parchment**: Collagen-based materials exhibit extreme hygroscopic response. Leather maintains flexibility through fat and oil content in addition to moisture. Target conditions of 45-55% RH and 15-20°C preserve collagen structure while maintaining oils in liquid state. Fluctuations beyond ±10% RH cause irreversible dimensional change and surface cracking.

## Biological Degradation Prevention

Mold growth represents the primary biological threat to organic collections. Fungal germination requires three conditions: viable spores (ubiquitous), organic nutrients (the artifact itself), and sufficient moisture. Environmental control focuses on moisture management as the only controllable parameter.

Mold growth thresholds:
- No growth: RH <65% sustained
- Possible growth: RH 65-75% for >3 days
- Likely growth: RH >75% for >2 days
- Certain growth: RH >85% for any duration

HVAC systems must prevent localized high-humidity zones through proper air distribution and elimination of cold surfaces where condensation may occur. Perimeter heating at exterior walls prevents cold surface condensation. Air circulation through storage areas (minimum 4 air changes per hour) prevents stagnant high-humidity zones in densely packed shelving.

## Temperature Effects on Chemical Degradation

Chemical degradation rates of organic materials follow Arrhenius kinetics, approximately doubling for each 10°C temperature increase. However, preservation benefits of cold storage must balance against condensation risks, increased energy consumption, and occupant discomfort. For high-value collections where longevity exceeds 100 years, cold storage at 10-15°C provides significant benefit. For general collections with moderate preservation requirements, 20-22°C represents practical compromise.

Photographic collections benefit substantially from cold storage, with color photograph dye stability improving 10-20× at 2°C versus 20°C. Dedicated cold storage vaults with vapor-sealed construction and pre-conditioned air supply justify their cost for irreplaceable photographic archives.

## HVAC System Design Requirements

Organic collection environments require:
- Proportional humidity control preventing overshoot
- Gradual setpoint adjustment (maximum 2% RH per day)
- Return air RH monitoring for closed-loop control
- Space RH sensors located away from supply diffusers
- Dehumidification capacity exceeding humidification capacity (visitor moisture loads)
- Building envelope vapor retarder (maximum 0.1 perm)

Air handling unit configuration should provide:
- Hot water heating coils for temperature control
- Chilled water cooling coils for sensible and latent cooling
- Steam or evaporative humidification
- Mechanical or desiccant dehumidification
- MERV 13 minimum particulate filtration
- Gaseous filtration for high-value collections

Control sequences must prevent simultaneous heating and cooling during dehumidification. Reheat energy during mechanical dehumidification represents significant operating cost. Desiccant dehumidification with integrated energy recovery offers superior efficiency for applications requiring sustained dehumidification.

## Composite Object Challenges

Many museum artifacts combine multiple materials with incompatible environmental preferences. Furniture with wood, textile upholstery, leather, and metal components exemplifies this challenge. Design approach prioritizes the most vulnerable or valuable material, accepting some compromise for other components. Alternatively, specialized microclimates within sealed display cases permit different conditions for highly incompatible materials while the general gallery maintains compromise conditions for visitor comfort.
