---
title: "Tropical"
weight: 6
---

## Components

- Bananas 13 15c 90 95rh 1 4weeks
- Mangoes 10 15c 85 90rh 2 3weeks
- Pineapple 7 13c 85 90rh 2 4weeks
- Avocados 5 13c 85 90rh 2 4weeks
- Papayas 7 13c 85 90rh 1 3weeks
- Chilling Injury Below 10c Common
- Ethylene Production Climacteric
